<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Water Treatment Field Calculator</title>
<link rel="icon" href="data:image/svg+xml,<svg xmlns=%22http://www.w3.org/2000/svg%22 viewBox=%220 0 100 100%22><text y=%22.9em%22 font-size=%2290%22>💧</text></svg>">
<style>
:root{
  color-scheme:light;
  --bg:#f9f9f7; --surface:#fcfcfb; --ink:#0b0b0b; --ink2:#52514e; --muted:#898781;
  --grid:#e1e0d9; --axis:#c3c2b7; --border:rgba(11,11,11,.10);
  --s1:#2a78d6; --s2:#eb6834; --s3:#1baf7a; --s4:#eda100;
  --good:#0ca30c; --goodtext:#006300; --warn:#fab219; --serious:#ec835a; --crit:#d03b3b;
  --accent:#2a78d6; --accent-ink:#ffffff;
  --chip:#f0efec; --code:#f0efec;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    color-scheme:dark;
    --bg:#0d0d0d; --surface:#1a1a19; --ink:#ffffff; --ink2:#c3c2b7; --muted:#898781;
    --grid:#2c2c2a; --axis:#383835; --border:rgba(255,255,255,.10);
    --s1:#3987e5; --s2:#d95926; --s3:#199e70; --s4:#c98500;
    --good:#0ca30c; --goodtext:#0ca30c; --warn:#fab219; --serious:#ec835a; --crit:#d03b3b;
    --accent:#3987e5; --accent-ink:#0b0b0b;
    --chip:#262624; --code:#232322;
  }
}
:root[data-theme="dark"]{
  color-scheme:dark;
  --bg:#0d0d0d; --surface:#1a1a19; --ink:#ffffff; --ink2:#c3c2b7; --muted:#898781;
  --grid:#2c2c2a; --axis:#383835; --border:rgba(255,255,255,.10);
  --s1:#3987e5; --s2:#d95926; --s3:#199e70; --s4:#c98500;
  --good:#0ca30c; --goodtext:#0ca30c; --warn:#fab219; --serious:#ec835a; --crit:#d03b3b;
  --accent:#3987e5; --accent-ink:#0b0b0b;
  --chip:#262624; --code:#232322;
}
*{box-sizing:border-box}
html,body{margin:0;padding:0}
body{
  background:var(--bg); color:var(--ink);
  font-family:system-ui,-apple-system,"Segoe UI",sans-serif;
  font-size:15px; line-height:1.45;
}
h1,h2,h3,h4{line-height:1.2; margin:.2em 0 .4em}
h1{font-size:1.35rem} h2{font-size:1.15rem} h3{font-size:1.02rem}
a{color:var(--accent)}
code,.mono{font-family:ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;font-size:.86em}

/* ---------- header / nav ---------- */
header.app{
  background:var(--surface);
  border-bottom:1px solid var(--border);
  display:flex; align-items:center; gap:10px; flex-wrap:wrap;
  padding:10px 16px;
}
header.app .brand{display:flex;align-items:center;gap:8px;font-weight:700;font-size:1.05rem;white-space:nowrap}
header.app .brand .drop{font-size:1.2rem}
header.app .sub{color:var(--muted);font-size:.8rem;font-weight:400}
header.app .spacer{flex:1}
.hbtn{
  background:var(--chip); color:var(--ink); border:1px solid var(--border);
  border-radius:8px; padding:6px 10px; font-size:.82rem; cursor:pointer;
}
.hbtn:hover{border-color:var(--accent)}
.hbtn.on{background:var(--accent); color:var(--accent-ink); border-color:var(--accent)}
#searchwrap{position:relative}
#searchbox{
  background:var(--bg); color:var(--ink); border:1px solid var(--border);
  border-radius:8px; padding:6px 10px; font-size:.85rem; width:190px;
}
#searchresults{
  position:absolute; top:110%; right:0; width:320px; max-height:340px; overflow:auto;
  background:var(--surface); border:1px solid var(--border); border-radius:10px;
  box-shadow:0 8px 24px rgba(0,0,0,.18); display:none; z-index:60;
}
#searchresults .sr{padding:8px 12px; cursor:pointer; border-bottom:1px solid var(--border); font-size:.85rem}
#searchresults .sr:hover{background:var(--chip)}
#searchresults .sr .m{color:var(--muted); font-size:.75rem}

nav#nav{
  display:flex; gap:6px; overflow-x:auto; padding:8px 16px;
  background:var(--bg); border-bottom:1px solid var(--border);
  position:sticky; top:0; z-index:40; -webkit-overflow-scrolling:touch;
}
@media(max-width:920px){ header.app .sub{display:none} #searchbox{width:130px} }
nav#nav button{
  background:var(--surface); border:1px solid var(--border); color:var(--ink2);
  border-radius:20px; padding:7px 14px; font-size:.85rem; cursor:pointer; white-space:nowrap;
}
nav#nav button .n{color:var(--muted); font-size:.72rem; margin-left:4px}
nav#nav button.active{background:var(--accent); color:var(--accent-ink); border-color:var(--accent)}
nav#nav button.active .n{color:var(--accent-ink); opacity:.75}

main{max-width:1060px; margin:0 auto; padding:16px 16px 30px}
section[data-page]{display:none}
section[data-page].active{display:block}
.pagehead{margin:4px 0 14px}
.pagehead p{color:var(--ink2); margin:.2em 0; max-width:75ch}

/* ---------- cards ---------- */
.cards{display:flex; flex-direction:column; gap:10px}
details.calc{
  background:var(--surface); border:1px solid var(--border); border-radius:12px;
  overflow:hidden; scroll-margin-top:58px;
}
details.calc>summary{
  list-style:none; cursor:pointer; padding:11px 16px; display:block;
}
details.calc>summary:hover{background:var(--chip)}
details.calc>summary::-webkit-details-marker{display:none}
details.calc>summary .srow{display:flex; align-items:center; gap:10px}
details.calc>summary .cid{
  font-family:ui-monospace,Menlo,Consolas,monospace; font-size:.72rem; font-weight:700;
  background:var(--chip); color:var(--ink2); border-radius:6px; padding:2px 7px; white-space:nowrap;
}
details.calc>summary .ct{font-weight:650; font-size:.95rem}
details.calc>summary .cp{color:var(--muted); font-size:.78rem; margin-top:3px; line-height:1.35}
details.calc>summary .caret{margin-left:auto; color:var(--muted); transition:transform .15s}
details.calc[open]>summary .caret{transform:rotate(90deg)}
details.calc[open]>summary{border-bottom:1px solid var(--border); background:transparent}
.calcbody{padding:14px 16px 16px}

.ingrid{display:grid; grid-template-columns:repeat(auto-fill,minmax(190px,1fr)); gap:12px; margin-bottom:6px}
.field label{display:block; font-size:.74rem; color:var(--ink2); margin-bottom:3px; font-weight:600}
.field .uwrap{display:flex; align-items:center; gap:6px}
.field input[type=number],.field input[type=text],.field select{
  width:100%; background:var(--bg); color:var(--ink);
  border:1px solid var(--border); border-radius:8px; padding:8px 9px; font-size:.95rem;
}
.field input:focus,.field select:focus{outline:2px solid var(--accent); outline-offset:-1px}
.field .unit{color:var(--muted); font-size:.75rem; white-space:nowrap}
.field .help{color:var(--muted); font-size:.7rem; margin-top:2px}
.field input.softwarn{border-color:var(--warn); border-width:2px}
.field input.harderr{border-color:var(--crit); border-width:2px}
.field .valmsg{font-size:.7rem; margin-top:2px}
.field .valmsg.amber{color:var(--ink2)}
.field .valmsg.red{color:var(--crit); font-weight:600}
.field .wa-chip{
  font-size:.66rem; background:var(--chip); border:none; color:var(--accent);
  border-radius:6px; padding:2px 6px; cursor:pointer; margin-top:3px;
}
.inseph{grid-column:1/-1; font-size:.72rem; font-weight:700; color:var(--muted);
  text-transform:uppercase; letter-spacing:.06em; margin:6px 0 -4px; border-top:1px dashed var(--grid); padding-top:8px}

.verdict{
  border-radius:10px; padding:10px 12px; margin:10px 0 8px; font-size:.92rem; font-weight:600;
  border:1px solid var(--border); border-left-width:5px; background:var(--chip);
}
.verdict.ok{border-left-color:var(--good)}
.verdict.amber{border-left-color:var(--warn)}
.verdict.red{border-left-color:var(--crit)}
.verdict.info{border-left-color:var(--s1)}

.outs{display:grid; grid-template-columns:repeat(auto-fill,minmax(215px,1fr)); gap:8px; margin:10px 0}
.out{
  background:var(--bg); border:1px solid var(--border); border-radius:10px; padding:8px 10px;
}
.out .ol{font-size:.72rem; color:var(--ink2); font-weight:600}
.out .ov{font-size:1.12rem; font-weight:700; font-variant-numeric:tabular-nums}
.out .ou{font-size:.72rem; color:var(--muted); font-weight:500}
.out .om{font-size:.7rem; color:var(--muted)}
.out.hero{grid-column:1/-1; background:var(--surface); border-left:4px solid var(--accent)}
.out.hero .ov{font-size:1.7rem}

.flags{margin:8px 0; display:flex; flex-direction:column; gap:6px}
.flag{
  display:flex; gap:8px; align-items:flex-start; font-size:.84rem;
  border:1px solid var(--border); border-radius:8px; padding:7px 10px; background:var(--bg);
}
.flag .fi{font-weight:800; font-size:.78rem; border-radius:6px; padding:1px 7px; white-space:nowrap}
.flag.red .fi{background:var(--crit); color:#fff}
.flag.amber .fi{background:var(--warn); color:#3d2c00}
.flag.info .fi{background:var(--s1); color:#fff}
.flag.ok .fi{background:var(--good); color:#fff}

details.work{margin-top:8px}
details.work summary{cursor:pointer; font-size:.8rem; color:var(--accent); font-weight:600}
details.work .wlines{
  background:var(--code); border-radius:8px; padding:10px 12px; margin-top:6px;
  font-family:ui-monospace,Menlo,Consolas,monospace; font-size:.76rem; white-space:pre-wrap;
  color:var(--ink2); overflow-x:auto;
}
details.panel{margin-top:8px; border:1px solid var(--border); border-radius:8px; padding:8px 10px; background:var(--bg)}
details.panel summary{cursor:pointer; font-size:.8rem; font-weight:600; color:var(--ink2)}
details.panel .pb{font-size:.82rem; color:var(--ink2); margin-top:6px}
details.panel .pb ul{margin:.3em 0; padding-left:1.2em}

.notes{color:var(--muted); font-size:.76rem; margin-top:8px; border-top:1px dashed var(--grid); padding-top:6px}
.cardbtns{display:flex; gap:8px; margin-top:10px}
.cardbtns button{
  background:var(--chip); border:1px solid var(--border); color:var(--ink2);
  border-radius:8px; padding:5px 10px; font-size:.76rem; cursor:pointer;
}
.cardbtns button:hover{border-color:var(--accent); color:var(--accent)}

.chainrow{display:flex; gap:8px; flex-wrap:wrap; margin:10px 0 2px}
.chainrow button{
  background:var(--accent); color:var(--accent-ink); border:none;
  border-radius:8px; padding:7px 12px; font-size:.8rem; font-weight:600; cursor:pointer;
}
.chainrow button:hover{opacity:.88}
.star{
  background:none; border:none; cursor:pointer; font-size:1.05rem; line-height:1;
  color:var(--grid); padding:2px 4px;
}
.star.on{color:var(--warn)}
.star:hover{color:var(--warn)}
.modctl{display:flex; gap:8px; margin:0 0 10px}
.modctl button{
  background:var(--surface); border:1px solid var(--border); color:var(--ink2);
  border-radius:8px; padding:5px 12px; font-size:.78rem; cursor:pointer;
}
.modctl button:hover{border-color:var(--accent); color:var(--accent)}
.chiprow{display:flex; gap:8px; flex-wrap:wrap; margin-top:8px}
.chip{
  background:var(--chip); border:1px solid var(--border); color:var(--ink);
  border-radius:16px; padding:6px 12px; font-size:.8rem; cursor:pointer; font-weight:600;
}
.chip:hover{border-color:var(--accent); color:var(--accent)}
.chip.danger:hover{border-color:var(--crit); color:var(--crit)}

/* ---------- charts ---------- */
.chartwrap{position:relative; margin:12px 0 4px; background:var(--bg); border:1px solid var(--border); border-radius:10px; padding:10px 8px 4px}
.chartwrap .ctitle{font-size:.8rem; font-weight:700; color:var(--ink2); padding:0 6px 4px}
.chartwrap svg{width:100%; height:auto; display:block}
.chartwrap .tip{
  position:absolute; pointer-events:none; display:none; z-index:5;
  background:var(--surface); border:1px solid var(--border); border-radius:8px;
  box-shadow:0 4px 14px rgba(0,0,0,.2); padding:6px 9px; font-size:.74rem; min-width:110px;
}
.chartwrap .tip .tt{font-weight:700; margin-bottom:2px}
.chartwrap .tip .tr{display:flex; justify-content:space-between; gap:10px}
.chartwrap .tip .tr .sw{display:inline-block;width:8px;height:8px;border-radius:2px;margin-right:5px}
.chartwrap .legend{display:flex; gap:14px; flex-wrap:wrap; padding:4px 8px 6px; font-size:.74rem; color:var(--ink2)}
.chartwrap .legend .li{display:flex; align-items:center; gap:5px}
.chartwrap .legend .sw{width:10px; height:10px; border-radius:3px}

/* ---------- tables ---------- */
.twrap{overflow-x:auto; margin:10px 0}
table.data{border-collapse:collapse; width:100%; font-size:.82rem}
table.data th{
  text-align:left; color:var(--ink2); font-size:.72rem; text-transform:uppercase; letter-spacing:.04em;
  border-bottom:2px solid var(--axis); padding:6px 9px; white-space:nowrap;
}
table.data td{border-bottom:1px solid var(--grid); padding:6px 9px; font-variant-numeric:tabular-nums}
table.data tr.hl td{background:var(--chip); font-weight:700}
table.data td.num,table.data th.num{text-align:right}
table.data .pill{font-size:.7rem; font-weight:700; border-radius:6px; padding:1px 7px}
.pill.ok{background:var(--good); color:#fff}
.pill.amber{background:var(--warn); color:#3d2c00}
.pill.red{background:var(--crit); color:#fff}
.pill.info{background:var(--s1); color:#fff}
.pill.muted{background:var(--chip); color:var(--ink2)}

/* ---------- home ---------- */
.statrow{display:grid; grid-template-columns:repeat(auto-fill,minmax(150px,1fr)); gap:10px; margin:14px 0}
.stat{background:var(--surface); border:1px solid var(--border); border-radius:12px; padding:12px 14px}
.stat .sv{font-size:1.55rem; font-weight:800}
.stat .sl{font-size:.75rem; color:var(--ink2); font-weight:600}
.homegrid{display:grid; grid-template-columns:repeat(auto-fill,minmax(300px,1fr)); gap:12px; margin-top:12px}
.homecard{background:var(--surface); border:1px solid var(--border); border-radius:12px; padding:14px}
.homecard h3{margin-top:0}
.homecard p,.homecard li{font-size:.85rem; color:var(--ink2)}
.homecard ul{padding-left:1.2em; margin:.4em 0}
.disc{
  border:1px solid var(--border); border-left:5px solid var(--warn); border-radius:10px;
  background:var(--surface); padding:12px 14px; margin-top:14px; font-size:.82rem; color:var(--ink2);
}

/* ---------- water analysis / settings ---------- */
.wagrid{display:grid; grid-template-columns:repeat(auto-fill,minmax(190px,1fr)); gap:10px; margin:10px 0}
.setgroup{background:var(--surface); border:1px solid var(--border); border-radius:12px; padding:14px; margin-bottom:14px}
.setgroup h3{margin-top:0}
.setgroup .sethelp{color:var(--muted); font-size:.76rem}

footer.app{
  border-top:1px solid var(--border); margin-top:30px; padding:16px;
  text-align:center; color:var(--muted); font-size:.74rem;
}
footer.app .legal{max-width:860px; margin:0 auto 8px; text-align:left}

@media print{
  header.app .hbtn, header.app #searchwrap, nav#nav, .cardbtns, .wa-chip, .chainrow, .star, .modctl{display:none !important}
  body{background:#fff; color:#000}
  details.calc{break-inside:avoid; border:1px solid #999}
  section[data-page]{display:none} section[data-page].active{display:block}
}
</style>
</head>
<body>
<header class="app">
  <div class="brand"><span class="drop">💧</span><span>Water Treatment Field Calculator</span>
    <span class="sub">Pretreatment · Boilers · Cooling Towers · RO · Closed Loops</span></div>
  <div class="spacer"></div>
  <div id="searchwrap">
    <input id="searchbox" type="text" placeholder="Search calculators… (e.g. LSI)" autocomplete="off">
    <div id="searchresults"></div>
  </div>
  <button class="hbtn" id="unitToggle" title="Show metric equivalents next to results">Metric: off</button>
  <button class="hbtn" id="themeToggle" title="Toggle light/dark">◐ Theme</button>
  <button class="hbtn" onclick="window.print()" title="Print current page">🖨 Print</button>
</header>
<nav id="nav"></nav>
<main id="main">

<section data-page="home" class="active">
  <div class="pagehead">
    <h1>Field Reference &amp; Calculator Suite</h1>
    <p>An offline omni-calculator for industrial water treatment field reps. Every calculator returns
    numbers <b>plus a verdict and next action</b>, an expandable <b>“show your work”</b> panel with the
    substituted formula, and warning flags when an input or a result is outside normal field ranges.</p>
  </div>
  <div class="statrow" id="homestats"></div>
  <div class="homegrid">
    <div class="homecard">
      <h3>⚡ Quick start</h3>
      <ul>
        <li><b>Enter the water analysis once</b> on the <a href="#" data-goto="analysis">Water Analysis</a> page. Any input with a <b>“from analysis”</b> chip can pull from it with one tap.</li>
        <li>Every value you type is <b>saved locally</b> (this browser only) and restored next visit.</li>
        <li>Results update live as you type. Amber input = unusual, confirm it. Red input = outside physical range, blocked.</li>
        <li>Use the search box (top right) to jump to any calculator by name or ID (e.g. <code>BL-05</code>, “LSI”, “glycol”).</li>
        <li><b>Metric toggle</b> shows metric equivalents beside every result. All internal math stays in US units (8.34 lb/gal basis).</li>
      </ul>
    </div>
    <div class="homecard">
      <h3>🧭 Most-used calculators</h3>
      <ul id="quicklinks"></ul>
    </div>
    <div class="homecard">
      <h3>🔑 Numbers worth memorizing</h3>
      <ul>
        <li>1 gpg = <b>17.1 ppm</b> as CaCO₃ &nbsp;·&nbsp; 1 lb = 7,000 grains</li>
        <li>Mass balance: <b>lb/day = ppm × gal/day × 8.34 ÷ 1,000,000</b></li>
        <li>Heat: <b>BTU/hr = gpm × ΔT°F × 500</b> (water)</li>
        <li>1 BHP = 34.5 lb steam/hr ≈ 0.069 gpm feedwater</li>
        <li>Tower evaporation ≈ 1% of recirc per 10 °F of range</li>
        <li>Tower ton = 15,000 BTU/hr · 3 gpm recirc per ton</li>
        <li>Blowdown (% of steam) = 100 ÷ (COC − 1)</li>
        <li>RO: ~1 psi osmotic pressure per 100 ppm TDS</li>
      </ul>
    </div>
    <div class="homecard">
      <h3>🗂 What's inside</h3>
      <ul>
        <li><b>Pretreatment</b> - softener sizing &amp; audit, dealkalizers, filters, dechlorination, Fe/Mn</li>
        <li><b>Boilers</b> - cycles, blowdown &amp; savings, scavengers, amines, ASME limit finder</li>
        <li><b>Cooling towers</b> - water balance, LSI/RSI/PSI dashboards, biocides, coupons</li>
        <li><b>Reverse osmosis</b> - recovery, normalization, cleaning triggers, scaling limits, CIP</li>
        <li><b>Closed loops</b> - volume, glycol, inhibitors, leak detection, loop diagnostics</li>
        <li><b>Utilities &amp; Reference</b> - feed pump math, conversions, ASME / steam / glycol / pipe tables</li>
      </ul>
    </div>
  </div>
  <div class="disc"><b>⚠ Engineering estimates for field guidance only.</b> Boiler and pressure-vessel water
  chemistry must comply with the manufacturer's requirements, jurisdictional code, and the site's insurer.
  ASME/ABMA values shown are <i>suggested consensus limits</i>, not code. Legionella control requires a formal
  water management plan (ASHRAE 188 / local public-health requirements) - never treat a biocide calculation as a
  Legionella control program. Lookup values (resin capacities, leakage factors, inhibitor ranges) are typical
  published defaults - tune them to your house program and product data sheets in <a href="#" data-goto="settings">Settings</a>.</div>
</section>

<section data-page="analysis">
  <div class="pagehead">
    <h1>Shared Water Analysis</h1>
    <p>Enter a water analysis <b>once</b>. Every calculator input showing a <b>“⇩ analysis”</b> chip can pull
    the matching value from here, so you never retype a lab report. Values persist in this browser.</p>
  </div>
  <div class="setgroup">
    <div class="wagrid" id="wagrid"></div>
    <div class="cardbtns">
      <button id="waClear">Clear analysis</button>
    </div>
  </div>
  <div class="setgroup" id="waderived"></div>
</section>

<section data-page="pt">
  <div class="pagehead"><h1>Pretreatment</h1>
  <p>Softening, dealkalization, filtration, dechlorination and oxidation - sizing, efficiency and troubleshooting.</p></div>
  <div class="cards" id="cards-pt"></div>
</section>

<section data-page="bl">
  <div class="pagehead"><h1>Boiler Systems</h1>
  <p>Cycles, blowdown and the money math - plus scavengers, internal treatment, condensate chemistry and ASME/ABMA limits.</p></div>
  <div class="cards" id="cards-bl"></div>
</section>

<section data-page="ct">
  <div class="pagehead"><h1>Cooling Tower Systems</h1>
  <p>Thermal performance, water balance, saturation indices, chemical feed, biocides and corrosion monitoring.</p></div>
  <div class="cards" id="cards-ct"></div>
</section>

<section data-page="ro">
  <div class="pagehead"><h1>Reverse Osmosis</h1>
  <p>Recovery and flux, normalized performance trending, cleaning triggers, concentrate scaling limits and CIP.</p></div>
  <div class="cards" id="cards-ro"></div>
</section>

<section data-page="cl">
  <div class="pagehead"><h1>Heating &amp; Cooling Loops</h1>
  <p>Closed systems: volume estimation, glycol, inhibitor programs, leak detection and loop diagnostics.</p></div>
  <div class="cards" id="cards-cl"></div>
</section>

<section data-page="cu">
  <div class="pagehead"><h1>Utilities</h1>
  <p>The cross-cutting tools every module uses: chemical feed &amp; pump math, dilution, conversions, titrations and ROI.</p></div>
  <div class="cards" id="cards-cu"></div>
</section>

<section data-page="ref">
  <div class="pagehead"><h1>Reference Tables</h1>
  <p>Browsable lookup data used by the calculators. ASME/ABMA values are suggested consensus limits, not code.</p></div>
  <div id="refbody"></div>
</section>

<section data-page="settings">
  <div class="pagehead"><h1>Settings - House Constants</h1>
  <p>Every tunable constant lives here, not hardcoded. Adjust to your house practice and product data sheets. Values persist in this browser.</p></div>
  <div id="setbody"></div>
</section>

</main>
<footer class="app">
  <div class="legal"><b>Disclaimer:</b> Results are engineering estimates for field guidance. Boiler and pressure
  vessel water chemistry must comply with the boiler manufacturer's published requirements, jurisdictional code,
  and the site's insurer. Legionella control requires a formal water management plan per ASHRAE 188 and local
  public-health requirements - a biocide calculation is not a control program. Resin, membrane and chemical
  capacities are typical published values; replace with the actual product data sheet where known.</div>
  <div>Water Treatment Field Calculator · fully offline · data stays in this browser (localStorage)</div>
</footer>
<script>
/* =====================================================================
   PART A - pure data + calculation logic (no DOM references)
   ===================================================================== */
"use strict";

/* ---------------- universal constants ---------------- */
const K = {
  LB_GAL: 8.34, GRAINS_LB: 7000, GPG: 17.1, GAL_CUFT: 7.48, L_GAL: 3.785,
  FLOW_HEAT: 500, BHP_STEAM: 34.5, BHP_BTU: 33475, TON: 12000, TOWER_TON: 15000,
  CACO3_EQ: 50.04, SALT_EFF_MAX: 5990
};

/* ---------------- editable settings (house constants) ---------------- */
const SETTINGS_DEF = [
  {g:"General", k:"tdsK", l:"Conductivity → TDS factor K", d:0.65, help:"TDS ≈ µS/cm × K. 0.50 RO permeate · 0.65 municipal (default) · 0.70 softened/high-alk"},
  {g:"General", k:"hoursYr", l:"Operating hours per year", d:8760, help:"Default for annualized savings"},
  {g:"General", k:"tdsToCaCO3", l:"TDS → as-CaCO₃ equivalence factor", d:0.85, help:"Used in leakage estimator (PT-08)"},
  {g:"Default utility costs", k:"fuelCost", l:"Fuel cost, $/MMBTU", d:8, help:"Prefills the savings calculators - override per site"},
  {g:"Default utility costs", k:"waterCost", l:"Water cost, $/1000 gal", d:4},
  {g:"Default utility costs", k:"sumpCost", l:"Sump cost, $/1000 gal", d:5},
  {g:"Default utility costs", k:"elecCost", l:"Electricity cost, $/kWh", d:0.12},
  {g:"Softener practice", k:"feMult", l:"Iron compensation (gpg hardness per ppm Fe)", d:5, help:"Common heuristic 4-5 gpg per ppm Fe (PT-03); ×17.1 for ppm basis"},
  {g:"Softener practice", k:"mnMult", l:"Manganese compensation (gpg per ppm Mn)", d:5, help:"PT-03"},
  {g:"Softener practice", k:"swSF", l:"Sizing safety factor", d:0.9, help:"Prefills PT-04"},
  {g:"Softener practice", k:"swFlowRate", l:"Flow-sizing service rate, gpm/ft³", d:8, help:"PT-04 flow mode: resin = peak gpm ÷ this"},
  {g:"Softener practice", k:"saltDoseDef", l:"Default salt dose, lb NaCl/ft³", d:8},
  {g:"Softener practice", k:"brineSatLbGal", l:"Saturated brine, lb NaCl per gal", d:2.99, help:"At 60 °F (26.4% NaCl)"},
  {g:"Softener practice", k:"saltDensity", l:"Bulk salt density, lb/ft³", d:70, help:"Solar / pellet salt"},
  {g:"Boilers", k:"boilerEff", l:"Default boiler efficiency, %", d:80, help:"Used by BL-05/06/07 when not overridden"},
  {g:"Boilers", k:"co2Factor", l:"CO₂ per ppm feedwater alkalinity (practical)", d:0.79, help:"0.88 theoretical × 0.90 LP breakdown. Use 0.88 above 250 psig (BL-14)"},
  {g:"Cooling towers", k:"evapK", l:"Evaporation constant (primary)", d:0.001, help:"Classic rule: 1% of recirc per 10 °F range. Slightly conservative"},
  {g:"Cooling towers", k:"evapKalt", l:"Evaporation constant (alternate)", d:0.00085, help:"Perry's heat-balance value; shown alongside the primary"},
  {g:"Cooling towers", k:"driftDef", l:"Default drift, % of recirc", d:0.005, help:"Modern high-efficiency eliminators 0.001-0.005%"},
  {g:"Cooling tower cycle limits - untreated", k:"lsiU", l:"LSI target", d:0, help:"CT-05"},
  {g:"Cooling tower cycle limits - untreated", k:"caU", l:"Calcium hardness, ppm CaCO₃", d:400},
  {g:"Cooling tower cycle limits - untreated", k:"siU", l:"Silica, ppm SiO₂", d:150},
  {g:"Cooling tower cycle limits - untreated", k:"condU", l:"Conductivity, µS/cm", d:2500},
  {g:"Cooling tower cycle limits - untreated", k:"casoU", l:"Ca × SO₄ product", d:500000},
  {g:"Cooling tower cycle limits - untreated", k:"mgsiU", l:"Mg × SiO₂ product", d:35000},
  {g:"Cooling tower cycle limits - with inhibitor", k:"lsiT", l:"LSI target", d:2.0, help:"Good programs run +1.5 to +2.5"},
  {g:"Cooling tower cycle limits - with inhibitor", k:"caT", l:"Calcium hardness, ppm CaCO₃", d:1000},
  {g:"Cooling tower cycle limits - with inhibitor", k:"siT", l:"Silica, ppm SiO₂", d:200},
  {g:"Cooling tower cycle limits - with inhibitor", k:"condT", l:"Conductivity, µS/cm", d:4000},
  {g:"Cooling tower cycle limits - with inhibitor", k:"casoT", l:"Ca × SO₄ product", d:2000000},
  {g:"Cooling tower cycle limits - with inhibitor", k:"mgsiT", l:"Mg × SiO₂ product", d:50000},
  {g:"Cooling tower cycle limits - metallurgy", k:"cl304", l:"Chloride limit, 304 SS wetted, ppm", d:150, help:"Metallurgical limit - chemistry cannot raise it"},
  {g:"Cooling tower cycle limits - metallurgy", k:"cl316", l:"Chloride limit, 316 SS wetted, ppm", d:300},
  {g:"Closed loops", k:"nitriteMin", l:"Nitrite pitting threshold, ppm as NO₂", d:500, help:"Below this, partial films pit - used by CL-06 / CL-08"},
  {g:"Closed loops", k:"loopPHmin", l:"Minimum loop pH for nitrite programs", d:8.5},
  {g:"Reverse osmosis", k:"tcfCoeff", l:"TCF membrane coefficient", d:2640, help:"ASTM value for most TFC polyamide membranes; some publish 2700/3020"},
  {g:"Reverse osmosis", k:"gypsumASpct", l:"Gypsum saturation allowed with antiscalant, % of Ksp", d:250, help:"Typical antiscalants permit 150-400%"},
  {g:"Reverse osmosis", k:"lsiAS", l:"Concentrate LSI allowed with antiscalant", d:1.8, help:"Per antiscalant product rating"},
  {g:"Reverse osmosis", k:"silicaAS", l:"Silica allowed with dispersant, ppm SiO₂", d:250, help:"Dispersants extend amorphous silica to ~200-300 ppm"}
];
const S = {};   /* live settings - loaded by the app shell */
SETTINGS_DEF.forEach(x => S[x.k] = x.d);

/* ---------------- ion conversion table (to as-CaCO3) ---------------- */
const IONS = [
  {k:"Ca",   n:"Calcium Ca²⁺",        f:2.497},
  {k:"Mg",   n:"Magnesium Mg²⁺",      f:4.116},
  {k:"Na",   n:"Sodium Na⁺",          f:2.176},
  {k:"KK",   n:"Potassium K⁺",        f:1.280},
  {k:"Fe",   n:"Iron Fe²⁺",           f:1.792},
  {k:"Mn",   n:"Manganese Mn²⁺",      f:1.822},
  {k:"HCO3", n:"Bicarbonate HCO₃⁻",   f:0.820},
  {k:"CO3",  n:"Carbonate CO₃²⁻",     f:1.667},
  {k:"SO4",  n:"Sulfate SO₄²⁻",       f:1.042},
  {k:"Cl",   n:"Chloride Cl⁻",        f:1.411},
  {k:"NO3",  n:"Nitrate NO₃⁻",        f:0.807},
  {k:"FF",   n:"Fluoride F⁻",         f:2.634},
  {k:"SiO2", n:"Silica (as SiO₂)",    f:0.833},
  {k:"PO4",  n:"Phosphate PO₄³⁻",     f:1.580}
];

/* ---------------- lookup tables ---------------- */
const STEAM = [ /* psig, satT °F, hf, hfg, hg (BTU/lb) */
  [0,212,180,970,1150],[5,227,195,961,1156],[10,239,208,953,1161],[15,250,219,946,1165],
  [25,267,236,934,1170],[50,298,267,912,1179],[75,320,290,895,1185],[100,338,309,881,1190],
  [125,353,325,868,1193],[150,366,339,857,1196],[200,388,362,837,1199],[250,406,382,820,1202],
  [300,422,399,805,1204],[400,448,428,778,1206],[500,470,453,753,1206],[600,489,475,730,1205]
];
const DO_SAT = [[40,13.1],[60,10.8],[80,9.2],[100,7.9],[120,6.9],[140,5.9],[160,4.8],[180,3.4],[200,1.8],[212,0]];
const RESIN_CAP = [[4,17],[6,20],[8,22.5],[10,25],[12,27],[15,30]];        /* kgr/ft3 vs lb salt/ft3 */
const BACKWASH = [[40,4.0],[50,4.6],[60,5.2],[70,5.8],[80,6.5]];           /* gpm/ft2 vs °F */
const DEALK_SALT   = [[.30,4500],[.40,5500],[.50,6500],[.60,7500],[.70,8500],[.80,9500],[.90,10500]];
const DEALK_CAUSTIC= [[.30,5200],[.40,6300],[.50,7500],[.60,8600],[.70,9800],[.80,10900],[.90,12000]];
const SILICA_SOL = [[10,100],[15,110],[20,120],[25,130],[30,145],[35,160],[40,175]]; /* ppm vs °C */
const CO2_PH = [[0,7.0],[1,5.7],[5,5.3],[10,5.2],[25,5.0],[50,4.9]];
const SCALE_FUEL = [["1/64\"",0.0156,2],["1/32\"",0.0313,4],["1/16\"",0.0625,7],["1/8\"",0.125,12]];
const EG_FREEZE=[[0,32],[10,26],[20,16],[30,4],[35,-3],[40,-12],[45,-22],[50,-34],[55,-47],[60,-62]];
const EG_BURST =[[0,32],[10,25],[20,12],[30,-8],[35,-19],[40,-32],[45,-46],[50,-60],[55,-62],[60,-63]];
const PG_FREEZE=[[0,32],[10,26],[20,19],[30,9],[35,3],[40,-6],[45,-15],[50,-28],[55,-40],[60,-55]];
const PG_BURST =[[0,32],[10,26],[20,15],[30,-6],[35,-17],[40,-27],[45,-42],[50,-55],[55,-57],[60,-58]];
const GLY_EG=[{p:0,sg:1,cp:1,fm:1,dpm:1},{p:20,sg:1.030,cp:.925,fm:1.05,dpm:1.15},{p:30,sg:1.045,cp:.885,fm:1.08,dpm:1.25},{p:40,sg:1.060,cp:.845,fm:1.12,dpm:1.40},{p:50,sg:1.075,cp:.805,fm:1.16,dpm:1.60}];
const GLY_PG=[{p:0,sg:1,cp:1,fm:1,dpm:1},{p:20,sg:1.017,cp:.940,fm:1.05,dpm:1.20},{p:30,sg:1.026,cp:.910,fm:1.07,dpm:1.35},{p:40,sg:1.035,cp:.875,fm:1.10,dpm:1.55},{p:50,sg:1.043,cp:.840,fm:1.14,dpm:1.85}];
const PIPES = [
  ["1/2\" sch40",0.622],["3/4\" sch40",0.824],["1\" sch40",1.049],["1-1/4\" sch40",1.380],
  ["1-1/2\" sch40",1.610],["2\" sch40",2.067],["2-1/2\" sch40",2.469],["3\" sch40",3.068],
  ["4\" sch40",4.026],["5\" sch40",5.047],["6\" sch40",6.065],["8\" sch40",7.981],
  ["10\" sch40",10.020],["12\" sch40",11.938],["14\" sch40",13.124],["16\" sch40",15.000],
  ["18\" sch40",16.876],["20\" sch40",18.812],["24\" sch40",22.624],
  ["1/2\" PEX",0.475],["5/8\" PEX",0.574],["3/4\" PEX",0.671]
];
const CHEM_DENS = [
  ["Water",8.34],["93% sulfuric acid (66 Bé)",15.3],["31% hydrochloric acid",9.8],
  ["50% caustic soda",12.76],["12.5% sodium hypochlorite",9.8],["38% sodium bisulfite",10.4],
  ["Typical liquid inhibitor blend",9.75],["Typical liquid scavenger",9.4],["Neutralizing amine blend",8.25]
];
const SCAVENGERS = [
  {k:"sulfite",  n:"Sodium sulfite (Na₂SO₃)", stoich:7.88, prac:10,  resid:"20-40 ppm SO₃ (LP), 10-20 (MP)"},
  {k:"catsulf",  n:"Catalyzed sulfite",        stoich:7.88, prac:9,   resid:"20-40 ppm SO₃"},
  {k:"deha",     n:"DEHA",                     stoich:1.24, prac:3,   resid:"0.1-0.2 ppm"},
  {k:"carbo",    n:"Carbohydrazide",           stoich:1.4,  prac:2.5, resid:"0.05-0.1 ppm"},
  {k:"eryth",    n:"Erythorbate / ascorbate",  stoich:11.0, prac:13.5,resid:"0.1-0.2 ppm"},
  {k:"hydraz",   n:"Hydrazine",                stoich:1.0,  prac:1.75,resid:"0.02-0.1 ppm"}
];
const OXIDANTS = [
  {k:"o2",  n:"O₂ (aeration)",      fe:0.14, mn:0.29},
  {k:"cl2", n:"Chlorine (Cl₂)",     fe:0.64, mn:1.29},
  {k:"kmno4",n:"Permanganate KMnO₄",fe:0.94, mn:1.92},
  {k:"clo2",n:"Chlorine dioxide",   fe:1.21, mn:2.45},
  {k:"o3",  n:"Ozone",              fe:0.43, mn:0.88}
];
const MEDIA = [
  {k:"sand",  n:"Single-media sand",            lo:3, hi:5,  pk:5,  bw:13.5, depth:"24-30 in"},
  {k:"multi", n:"Multimedia (anth/sand/garnet)",lo:5, hi:8,  pk:10, bw:13.5, depth:"30-36 in"},
  {k:"green", n:"Greensand (Fe/Mn)",            lo:3, hi:5,  pk:5,  bw:13.5, depth:"30 in"},
  {k:"cdechl",n:"Carbon (dechlorination)",      lo:2, hi:4,  pk:4,  bw:10,   depth:"36+ in"},
  {k:"corg",  n:"Carbon (organics)",            lo:1, hi:2,  pk:2,  bw:10,   depth:"36+ in"}
];
const METALS = [
  {k:"ms", n:"Mild / carbon steel", d:7.85, ex:1.0, gd:3, fr:5},
  {k:"cu", n:"Copper",              d:8.92, ex:0.1, gd:0.3, fr:0.5},
  {k:"adm",n:"Admiralty brass",     d:8.53, ex:0.1, gd:0.3, fr:0.5},
  {k:"s304",n:"304 stainless",      d:7.94, ex:0.1, gd:0.2, fr:0.3},
  {k:"s316",n:"316 stainless",      d:8.00, ex:0.1, gd:0.2, fr:0.3},
  {k:"al", n:"Aluminum",            d:2.70, ex:0.1, gd:0.3, fr:0.5},
  {k:"galv",n:"Galvanized steel",   d:7.86, ex:1.0, gd:3, fr:5}
];
const AMINE_DR = [["Cyclohexylamine","~4","Far ends of long systems"],["Morpholine","~0.4","Near the boiler, early condensing zones"],["DEAE","~1.7","General / intermediate"],["AMP","~1.0","General / intermediate"]];
const ASME_FT = [["Boiler water silica","< 150 ppm SiO₂"],["Boiler water total alkalinity","< 700 ppm as CaCO₃"],["Boiler water specific conductance","< 7,000 µS/cm (unneutralized)"],["Feedwater dissolved O₂ (before scavenger)","< 0.007 ppm"],["Feedwater total iron","< 0.1 ppm"],["Feedwater total copper","< 0.05 ppm"],["Feedwater total hardness","< 1.0 ppm as CaCO₃"],["Feedwater pH @ 25 °C","8.3-10.5"],["Feedwater non-volatile TOC","< 10 ppm"],["Feedwater oily matter","< 1 ppm"],["Steam purity target","1.0 ppm TDS max"]];
const ASME_WT = [["0-300 psig",150,1000,7000],["301-600 psig",90,850,5500]];
const ASME_SH = [[0,300,150,350],[301,450,90,300],[451,600,40,250],[601,750,30,200],[751,900,20,150],[901,1000,8,100],[1001,1500,2,null],[1501,2000,1,null]];

/* ---------------- math helpers ---------------- */
const num = x => { const v = parseFloat(x); return isFinite(v) ? v : NaN; };
const ok = x => typeof x === "number" && isFinite(x);
function lint(tbl, x){                       /* piecewise linear interp, clamped */
  if (!ok(x)) return NaN;
  if (x <= tbl[0][0]) return tbl[0][1];
  if (x >= tbl[tbl.length-1][0]) return tbl[tbl.length-1][1];
  for (let i=1;i<tbl.length;i++) if (x <= tbl[i][0]) {
    const [x0,y0]=tbl[i-1],[x1,y1]=tbl[i];
    return y0 + (y1-y0)*(x-x0)/(x1-x0);
  }
  return NaN;
}
const satT  = p => lint(STEAM.map(r=>[r[0],r[1]]), p);
const hF    = p => lint(STEAM.map(r=>[r[0],r[2]]), p);
const hFG   = p => lint(STEAM.map(r=>[r[0],r[3]]), p);
const hG    = p => lint(STEAM.map(r=>[r[0],r[4]]), p);
function fmt(x, d){
  if (!ok(x)) return "-";
  if (d === undefined){ const a=Math.abs(x); d = a===0?0 : a<0.01?4 : a<1?3 : a<10?2 : a<100?1 : 0; }
  return x.toLocaleString("en-US",{minimumFractionDigits:d, maximumFractionDigits:d});
}
const F2C = f => (f-32)/1.8;
const C2F = c => c*1.8+32;
function lbDay(ppm, gpd){ return ppm*gpd*K.LB_GAL/1e6; }               /* mass balance master */
function feed(ppm, gpd, dens, activeFrac){                              /* universal chemical feed */
  const lbA = lbDay(ppm, gpd);
  const lbP = lbA/(activeFrac||1);
  const galP = lbP/(dens||K.LB_GAL);
  return {lbA, lbP, galP, mlmin: galP*3785/1440, ozday: galP*128};
}
function lsiCalc(pH, tds, ca, alk, tF){
  if (![pH,tds,ca,alk,tF].every(ok) || tds<=0 || ca<=0 || alk<=0) return null;
  const tC = F2C(tF);
  const A = (Math.log10(tds)-1)/10;
  const B = -13.12*Math.log10(tC+273.15)+34.55;
  const C = Math.log10(ca)-0.4;
  const D = Math.log10(alk);
  const pHs = (9.3+A+B)-(C+D);
  const pHeq = 1.465*Math.log10(alk)+4.54;
  return {pHs, lsi:pH-pHs, rsi:2*pHs-pH, psi:2*pHs-pHeq, pHeq};
}
function larson(cl, so4, alk){
  if (![cl,so4,alk].every(ok) || alk<=0) return NaN;
  return (cl/35.45 + so4/48.03) / (alk/K.CACO3_EQ);
}
function glyTbl(type){ return type==="eg" ? GLY_EG : GLY_PG; }
function glyProp(type, pct, field){
  const t = glyTbl(type).map(r=>[r.p, r[field]]);
  return lint(t, pct);
}
function tcf(tC){ return Math.exp(S.tcfCoeff*(1/298.15 - 1/(tC+273.15))); }
function vlevel(a,b){ return a==="red"||b==="red" ? "red" : (a==="amber"||b==="amber" ? "amber" : (a||b||"ok")); }
function rng(from,to,n){ const a=[]; for(let i=0;i<=n;i++) a.push(from+(to-from)*i/n); return a; }

/* interpretation bands: returns {lv,msg} for value against ordered [limit,lv,msg] rows (value < limit) */
function band(x, rows, last){
  for (const [lim,lv,msg] of rows) if (x < lim) return {lv,msg};
  return last;
}

/* ---------------- shared water analysis ---------------- */
const WA_FIELDS = [
  /* the tests reps actually run in the field, first */
  {g:"Common field tests", k:"ph", l:"pH", u:""},
  {k:"cond", l:"Conductivity", u:"µS/cm"},
  {k:"temp", l:"Temperature", u:"°F"},
  {k:"th", l:"Total hardness", u:"ppm CaCO₃"},
  {k:"cah", l:"Calcium hardness", u:"ppm CaCO₃"},
  {k:"fe", l:"Total iron", u:"ppm"},
  {k:"cl2", l:"Free chlorine", u:"ppm"},
  {k:"tcl2", l:"Total chlorine", u:"ppm"},
  {k:"po4", l:"Phosphate", u:"ppm PO₄"},
  {k:"cu", l:"Copper", u:"ppm"},
  {k:"so3", l:"Sulfite", u:"ppm SO₃"},
  {k:"cl", l:"Chloride", u:"ppm"},
  {k:"no3", l:"Nitrate", u:"ppm"},
  {k:"moly", l:"Molybdate", u:"ppm MoO₄"},
  {k:"condph", l:"Condensate pH", u:""},
  /* lab / extended values */
  {g:"Extended / lab analysis", k:"tds", l:"TDS", u:"ppm"},
  {k:"mgh", l:"Magnesium hardness", u:"ppm CaCO₃"},
  {k:"malk", l:"M-alkalinity", u:"ppm CaCO₃"},
  {k:"palk", l:"P-alkalinity", u:"ppm CaCO₃"},
  {k:"so4", l:"Sulfate", u:"ppm"},
  {k:"sio2", l:"Silica (rarely field-tested)", u:"ppm SiO₂"},
  {k:"mn", l:"Manganese", u:"ppm"},
  {k:"na", l:"Sodium", u:"ppm"},
  {k:"ba", l:"Barium", u:"ppb"},
  {k:"sr", l:"Strontium", u:"ppm"},
  {k:"ff", l:"Fluoride", u:"ppm"},
  {k:"sdi", l:"SDI₁₅", u:""}
];
const WA = {};  /* live values, loaded by shell */

/* ---------------- calculator registry ---------------- */
const CALCS = [];
const F = (lv,msg)=>({lv,msg});
const O = (l,v,u,d,m,hero)=>({l,v,u,d,m,hero});

/* =====================================================================
   MODULE - PRETREATMENT
   ===================================================================== */

CALCS.push({
id:"PT-01", mod:"pt", title:"Hardness / Alkalinity Unit Converter",
purpose:"Convert between gpg, ppm as CaCO₃, ppm as ion and meq/L - the conversion reps need constantly.",
inputs:[
  {k:"val", l:"Value", u:"", d:"", h:[0,1e6]},
  {k:"from", l:"Entered as", t:"sel", d:"gpg", opts:[["gpg","gpg (grains/gal)"],["ppm","ppm as CaCO₃"],["ion","ppm as ion"],["meq","meq/L"]]},
  {k:"ion", l:"Ion (for “as ion”)", t:"sel", d:"Ca", opts:IONS.map(i=>[i.k,i.n])}
],
compute(v){
  if(!ok(v.val)) return {};
  const ion = IONS.find(i=>i.k===v.ion);
  let caco3;
  if(v.from==="gpg") caco3 = v.val*K.GPG;
  else if(v.from==="ppm") caco3 = v.val;
  else if(v.from==="meq") caco3 = v.val*K.CACO3_EQ;
  else caco3 = v.val*ion.f;
  const work=[
    v.from==="gpg" ? `ppm CaCO₃ = ${fmt(v.val)} gpg × 17.1 = ${fmt(caco3,2)}` :
    v.from==="meq" ? `ppm CaCO₃ = ${fmt(v.val)} meq/L × 50.04 = ${fmt(caco3,2)}` :
    v.from==="ion" ? `ppm CaCO₃ = ${fmt(v.val)} ppm ${ion.n} × ${ion.f} = ${fmt(caco3,2)}` :
    `ppm CaCO₃ = ${fmt(caco3,2)} (entered directly)`,
    `gpg = ppm CaCO₃ ÷ 17.1 · meq/L = ppm CaCO₃ ÷ 50.04 · as-ion = ppm CaCO₃ ÷ ${ion.f}`
  ];
  return {
    out:[
      O("ppm as CaCO₃", caco3, "ppm", 2, null, true),
      O("Grains per gallon", caco3/K.GPG, "gpg", 2),
      O("Milliequivalents", caco3/K.CACO3_EQ, "meq/L", 2),
      O(`ppm as ${ion.n}`, caco3/ion.f, "ppm", 2)
    ],
    flags:[F("info","Typical municipal supply: 5-20 gpg (85-340 ppm CaCO₃). Mis-keying gpg vs ppm is a 17× error - sanity-check the magnitude.")],
    work
  };
}});

CALCS.push({
id:"PT-02", mod:"pt", title:"Total / Calcium / Magnesium Hardness Split",
purpose:"Fill in the missing leg of the hardness triangle from any two known values (all ppm as CaCO₃).",
inputs:[
  {k:"th", l:"Total hardness", u:"ppm CaCO₃", d:"", h:[0,5000], wa:"th"},
  {k:"ca", l:"Calcium hardness", u:"ppm CaCO₃", d:"", h:[0,5000], wa:"cah"},
  {k:"mg", l:"Magnesium hardness", u:"ppm CaCO₃", d:"", h:[0,5000], wa:"mgh"}
],
compute(v){
  let {th,ca,mg} = v; const flags=[], work=[];
  const have = [ok(th),ok(ca),ok(mg)].filter(Boolean).length;
  if(have<2) return {flags:[F("info","Enter any two of the three values.")]};
  if(!ok(th)){ th=ca+mg; work.push(`Total = Ca + Mg = ${fmt(ca,1)} + ${fmt(mg,1)} = ${fmt(th,1)} ppm`); }
  else if(!ok(ca)){ ca=th-mg; work.push(`Ca = Total − Mg = ${fmt(th,1)} − ${fmt(mg,1)} = ${fmt(ca,1)} ppm`); }
  else if(!ok(mg)){ mg=th-ca; work.push(`Mg = Total − Ca = ${fmt(th,1)} − ${fmt(ca,1)} = ${fmt(mg,1)} ppm`); }
  else work.push(`All three entered - checking Ca + Mg = ${fmt(ca+mg,1)} vs Total ${fmt(th,1)}`);
  if(ca > th+0.5) flags.push(F("red","Calcium cannot exceed total hardness - check the titration."));
  if(mg < -0.5) flags.push(F("red","Implied magnesium is negative - calcium exceeds total. Check the tests."));
  if(th>0 && mg/th > 0.60) flags.push(F("amber","Unusually magnesium-dominant water (Mg > 60% of total). Verify the titration."));
  return {
    out:[
      O("Total hardness", th, "ppm CaCO₃", 1, `${fmt(th/K.GPG,2)} gpg`),
      O("Calcium hardness", ca, "ppm CaCO₃", 1, th>0?`${fmt(100*ca/th,0)}% of total`:null),
      O("Magnesium hardness", mg, "ppm CaCO₃", 1, th>0?`${fmt(100*mg/th,0)}% of total`:null)
    ], flags, work
  };
}});

CALCS.push({
id:"PT-03", mod:"pt", title:"Compensated (Design) Hardness",
purpose:"Design hardness for softener sizing - incoming total hardness (ppm as CaCO₃) plus iron and manganese loading. Sizing on raw hardness alone undersizes the unit.",
inputs:[
  {k:"th", l:"Incoming total hardness", u:"ppm CaCO₃", d:"", h:[0,2500], s:[10,1000], wa:"th"},
  {k:"fe", l:"Total iron", u:"ppm", d:0, h:[0,10], wa:"fe"},
  {k:"mn", l:"Manganese", u:"ppm", d:0, h:[0,5], wa:"mn"},
  {k:"tds", l:"TDS", u:"ppm", d:"", h:[0,5000], wa:"tds"},
  {k:"na", l:"Sodium", u:"ppm", d:0, h:[0,2000], wa:"na"}
],
compute(v){
  if(!ok(v.th)) return {};
  const feAdd=(v.fe||0)*S.feMult*K.GPG, mnAdd=(v.mn||0)*S.mnMult*K.GPG;
  const comp = v.th + feAdd + mnAdd;
  const flags=[], work=[
    `Compensated = TH + (Fe × ${S.feMult} gpg × 17.1) + (Mn × ${S.mnMult} gpg × 17.1)   [all ppm as CaCO₃]`,
    `            = ${fmt(v.th,0)} + ${fmt(feAdd,0)} + ${fmt(mnAdd,0)} = ${fmt(comp,0)} ppm as CaCO₃  (${fmt(comp/K.GPG,1)} gpg)`
  ];
  const out=[O("Compensated hardness", comp, "ppm CaCO₃", 0, `${fmt(comp/K.GPG,1)} gpg - feed this into PT-04 sizing`, true)];
  let naRatio = NaN;
  if(ok(v.na) && v.na>0){
    const naC = v.na*2.176;
    naRatio = naC/(v.th+naC);
    out.push(O("Na⁺ / (hardness + Na⁺) ratio", naRatio*100, "%", 1));
    work.push(`Na ratio = Na-as-CaCO₃ ÷ (TH + Na-as-CaCO₃) = ${fmt(naC,0)} ÷ (${fmt(v.th,0)} + ${fmt(naC,0)}) = ${fmt(naRatio,3)}`);
    if(naRatio>0.30) flags.push(F("amber","High sodium/TDS ratio - expect elevated hardness leakage (quantify with PT-08)."));
  }
  if((v.fe||0)>1.0) flags.push(F("red","Iron above 1 ppm - install iron filtration ahead of the softener or the resin will foul."));
  else if((v.fe||0)>0.3) flags.push(F("amber","Iron above 0.3 ppm - consider a periodic resin cleaner program."));
  if((v.mn||0)>0.05) flags.push(F("amber","Manganese above 0.05 ppm fouls resin - pretreatment recommended."));
  return {out, flags, work,
    chain:[{label:"Size the softener with this → PT-04", to:"PT-04", set:{h:comp}}],
    verdict:{level:(v.fe||0)>1?"red":((v.fe||0)>0.3||(v.mn||0)>0.05?"amber":"ok"),
      msg:`Design the softener for ${fmt(comp,0)} ppm as CaCO₃ (${fmt(comp/K.GPG,1)} gpg) compensated hardness.`}};
},
notes:"The 5-gpg-per-ppm iron multiplier is a common industry heuristic (some houses use 4) - tune it in Settings → Softener practice."});

CALCS.push({
id:"PT-04", mod:"pt", title:"Softener Sizing (Incoming Hardness & Demand)",
purpose:"Size the softener from incoming hardness and demand on the unit: resin volume, throughput between regenerations, regen frequency and salt consumption.",
inputs:[
  {k:"h", l:"Incoming hardness (compensated)", u:"ppm CaCO₃", d:"", h:[8,2500], wa:"th", help:"Use PT-03's compensated value when iron/Mn are present"},
  {k:"vd", l:"Softener demand - daily water use", u:"gal/day", d:"", h:[1,5e6]},
  {k:"qp", l:"Peak service flow", u:"gpm", d:"", h:[0.1,3000]},
  {k:"dose", l:"Salt dose", u:"lb/ft³", d:8, dS:"saltDoseDef", h:[4,20], s:[4,15]},
  {k:"days", l:"Target days between regens", u:"days", d:1, h:[0.25,14]},
  {k:"sf", l:"Safety factor", u:"", d:0.9, dS:"swSF", h:[0.7,1.0]},
  {k:"mode", l:"Sizing mode", t:"sel", d:"cap", opts:[["cap","Size for capacity"],["flow","Size for peak flow"]]},
  {k:"saltcost", l:"Salt cost (optional)", u:"$/lb", d:"", h:[0,2]}
],
compute(v){
  if(!ok(v.h)||!ok(v.vd)) return {};
  const hGpg = v.h/K.GPG;
  const capk = lint(RESIN_CAP, Math.min(v.dose,15));      /* kgr/ft3 */
  const capg = capk*1000;
  const grainDay = v.vd*hGpg;
  let resin;
  const work=[`Hardness = ${fmt(v.h,0)} ppm CaCO₃ ÷ 17.1 = ${fmt(hGpg,1)} gpg`,
    `Resin capacity @ ${fmt(v.dose,1)} lb/ft³ = ${fmt(capk,1)} kgr/ft³ (interpolated)`,
    `Grain load (demand × hardness) = ${fmt(v.vd,0)} gal/day × ${fmt(hGpg,1)} gpg = ${fmt(grainDay,0)} grains/day`];
  if(v.mode==="flow" && ok(v.qp)){
    resin = v.qp/S.swFlowRate;
    work.push(`Flow sizing: resin = Q_peak ÷ ${S.swFlowRate} gpm/ft³ = ${fmt(v.qp,0)} ÷ ${S.swFlowRate} = ${fmt(resin,2)} ft³`);
  } else {
    resin = grainDay*v.days/v.sf/capg;
    work.push(`Required capacity = ${fmt(grainDay,0)} × ${fmt(v.days,2)} days ÷ SF ${fmt(v.sf,2)} = ${fmt(grainDay*v.days/v.sf,0)} grains`,
      `Resin = ${fmt(grainDay*v.days/v.sf,0)} ÷ ${fmt(capg,0)} gr/ft³ = ${fmt(resin,2)} ft³`);
  }
  const sizes=[1,1.5,2,3,5,7,10,15,20,30,40,50,60,80,100];
  const vessel = sizes.find(s=>s>=resin) || Math.ceil(resin/10)*10;
  const thru = vessel*capg*v.sf/hGpg;
  const daysBet = thru/v.vd;
  const saltRegen = vessel*v.dose;
  const saltYr = saltRegen*365/daysBet;
  const eff = capg/v.dose;
  const effPct = eff/K.SALT_EFF_MAX*100;
  const svc = ok(v.qp)? v.qp/vessel : NaN;
  work.push(`Standard vessel: round ${fmt(resin,2)} ft³ up → ${vessel} ft³`,
    `Throughput/regen = ${vessel} × ${fmt(capg,0)} × ${fmt(v.sf,2)} ÷ ${fmt(hGpg,1)} gpg = ${fmt(thru,0)} gal`,
    `Days between regens = ${fmt(thru,0)} ÷ ${fmt(v.vd,0)} = ${fmt(daysBet,1)}`,
    `Salt = ${vessel} ft³ × ${fmt(v.dose,1)} lb/ft³ = ${fmt(saltRegen,0)} lb/regen → ${fmt(saltYr,0)} lb/yr`,
    `Salt efficiency = ${fmt(capg,0)} ÷ ${fmt(v.dose,1)} = ${fmt(eff,0)} gr/lb (${fmt(effPct,0)}% of the 5,990 gr/lb theoretical max)`);
  const flags=[];
  if(daysBet<1) flags.push(F("red","Regenerating more than daily. Increase resin volume or use twin-alternating vessels."));
  if(daysBet>7) flags.push(F("amber","Long service run - bacterial growth risk in the bed. Consider a forced regeneration timer."));
  if(ok(svc)&&svc>10) flags.push(F("red",`Service flow ${fmt(svc,1)} gpm/ft³ - undersized. Expect hardness leakage and channeling.`));
  else if(ok(svc)&&svc>8) flags.push(F("amber",`Service flow ${fmt(svc,1)} gpm/ft³ - acceptable for peaks / intermittent duty only.`));
  if(effPct<40) flags.push(F("amber","Salt efficiency below 40%. Reducing salt dose and adding resin volume is often cheaper over 5 years."));
  flags.push(F("info","If a chloride dealkalizer follows this softener, add 10-25% to the softener's water demand for dealk regeneration."));
  const out=[
    O("Calculated resin volume", resin, "ft³", 2),
    O("Recommended vessel", vessel, "ft³", 1, "next standard size", true),
    O("Throughput per regen", thru, "gal", 0),
    O("Days between regens", daysBet, "days", 1),
    O("Salt per regen", saltRegen, "lb", 0),
    O("Salt per year", saltYr, "lb", 0),
    O("Service flow rate", svc, "gpm/ft³", 1, ok(svc)?(svc<=5?"excellent - continuous OK":svc<=8?"normal design range":svc<=10?"peak/intermittent only":"undersized"):"enter peak flow"),
    O("Salt efficiency", eff, "gr/lb", 0, `${fmt(effPct,0)}% of theoretical max`)
  ];
  if(ok(v.saltcost)&&v.saltcost>0){
    const cost1000 = saltRegen*v.saltcost/(thru/1000);
    out.push(O("Salt cost per 1,000 gal softened", cost1000, "$", 2));
    out.push(O("Annual salt cost", saltYr*v.saltcost, "$/yr", 0));
  }
  return {out, flags, work,
    chain:[{label:"Brine system → PT-06", to:"PT-06", set:{salt:saltRegen, resin:vessel, thru:thru}},
      {label:"Vessel geometry → PT-05", to:"PT-05", set:{resin:vessel, q:v.qp}}],
    verdict:{level:daysBet<1||(ok(svc)&&svc>10)?"red":"ok",
      msg:`${vessel} ft³ vessel · regenerates every ${fmt(daysBet,1)} days · ${fmt(saltRegen,0)} lb salt per regen.`},
    charts:[
      {kind:"line", title:"Resin capacity vs salt dose (SAC, 8% crosslink)", xlab:"Salt dose (lb NaCl/ft³)", ylab:"Capacity (kgr/ft³)",
        series:[{name:"Capacity", pts:rng(4,15,22).map(x=>[x,lint(RESIN_CAP,x)])}],
        markers:[{x:Math.min(v.dose,15), y:capk, label:`${fmt(v.dose,1)} lb/ft³ → ${fmt(capk,1)} kgr/ft³`}]},
      {kind:"line", title:"Salt efficiency vs dose - lower dose buys more grains per pound", xlab:"Salt dose (lb NaCl/ft³)", ylab:"Salt efficiency (gr/lb)",
        series:[{name:"Efficiency", pts:rng(4,15,22).map(x=>[x, lint(RESIN_CAP,x)*1000/x])}],
        markers:[{x:Math.min(v.dose,15), y:eff, label:`your dose → ${fmt(eff,0)} gr/lb`}],
        hlines:[{y:K.SALT_EFF_MAX, label:"theoretical max 5,990"}], yd:0}
    ]
  };
},
notes:"Capacity table is typical SAC 8% crosslink in Na form - replace with the actual resin data sheet when known. Theoretical max salt efficiency is 5,990 gr/lb NaCl."});

CALCS.push({
id:"PT-05", mod:"pt", title:"Softener Vessel & Bed Geometry",
purpose:"Check that a proposed vessel diameter works hydraulically: bed depth, linear velocity, backwash flow and freeboard.",
inputs:[
  {k:"dia", l:"Vessel diameter", u:"in", d:"", h:[6,144]},
  {k:"resin", l:"Resin volume", u:"ft³", d:"", h:[0.25,600]},
  {k:"q", l:"Service flow", u:"gpm", d:"", h:[0.1,3000]},
  {k:"temp", l:"Backwash water temp", u:"°F", d:55, h:[33,100], wa:"temp"}
],
compute(v){
  if(!ok(v.dia)||!ok(v.resin)) return {};
  const area = Math.PI/4*Math.pow(v.dia/12,2);
  const depth = v.resin/area, depthIn = depth*12;
  const lv = ok(v.q)? v.q/area : NaN;
  const bwRate = lint(BACKWASH, v.temp);
  const bwFlow = area*bwRate;
  const freeboard = depthIn*0.5;
  const flags=[];
  if(depthIn<24) flags.push(F("red","Bed depth below 24 in - poor exchange kinetics and high leakage. Use a smaller diameter or more resin."));
  if(depthIn>72) flags.push(F("amber","Very deep bed - check pressure drop."));
  if(ok(lv)&&lv>12) flags.push(F("amber",`Linear velocity ${fmt(lv,1)} gpm/ft² - risk of resin compaction.`));
  return {
    out:[
      O("Bed area", area, "ft²", 2),
      O("Bed depth", depthIn, "in", 1, depthIn>=24&&depthIn<=72?"within 24-72 in window":null, true),
      O("Linear velocity", lv, "gpm/ft²", 1, ok(lv)?(lv<=12?"OK (≤12)":"high"):"enter service flow"),
      O(`Backwash rate @ ${fmt(v.temp,0)} °F`, bwRate, "gpm/ft²", 1, "for ~50% bed expansion"),
      O("Backwash flow required", bwFlow, "gpm", 1),
      O("Freeboard required", freeboard, "in", 0, "50% of bed depth")
    ],
    work:[
      `Area = π/4 × (${fmt(v.dia,1)}/12)² = ${fmt(area,2)} ft²`,
      `Depth = ${fmt(v.resin,2)} ft³ ÷ ${fmt(area,2)} ft² = ${fmt(depth,2)} ft = ${fmt(depthIn,1)} in`,
      ok(lv)?`Linear velocity = ${fmt(v.q,0)} gpm ÷ ${fmt(area,2)} ft² = ${fmt(lv,1)} gpm/ft²`:"",
      `Backwash @ ${fmt(v.temp,0)} °F = ${fmt(bwRate,1)} gpm/ft² × ${fmt(area,2)} ft² = ${fmt(bwFlow,1)} gpm`
    ].filter(Boolean),
    flags,
    verdict:{level:depthIn<24?"red":"ok", msg:depthIn<24?"Bed too shallow - geometry fails.":"Geometry acceptable."}
  };
},
notes:"Backwash rates target ~50% bed expansion for SAC resin; colder water expands the bed more, so the rate drops."});

CALCS.push({
id:"PT-06", mod:"pt", title:"Brine System / Regeneration",
purpose:"Brine volumes, draw time, salt storage and regeneration water use.",
inputs:[
  {k:"salt", l:"Salt per regen", u:"lb", d:"", h:[1,5000], help:"From PT-04"},
  {k:"conc", l:"Brine concentration", u:"%", d:10, h:[4,26.4], s:[8,26.4]},
  {k:"refills", l:"Regens between salt refills", u:"", d:30, h:[1,200]},
  {k:"draw", l:"Brine draw rate", u:"gpm", d:"", h:[0.05,100]},
  {k:"resin", l:"Resin volume (optional)", u:"ft³", d:"", h:[0.25,600], help:"Enables regen water estimate"},
  {k:"thru", l:"Throughput per regen (optional)", u:"gal", d:"", h:[10,1e7]}
],
compute(v){
  if(!ok(v.salt)) return {};
  const satGal = v.salt/S.brineSatLbGal;
  const dilGal = satGal*26.4/v.conc;
  const drawMin = ok(v.draw)? dilGal/v.draw : NaN;
  const storeLb = v.salt*v.refills;
  const storeFt3 = storeLb/S.saltDensity;
  const out=[
    O("Saturated brine needed", satGal, "gal", 1),
    O(`Diluted brine volume @ ${fmt(v.conc,0)}%`, dilGal, "gal", 1),
    O("Brine draw time", drawMin, "min", 0, ok(drawMin)?(drawMin<30?"short - verify slow-rinse portion":drawMin>60?"long draw":"30-60 min typical"):"enter draw rate"),
    O("Salt storage required", storeLb, "lb", 0, `${fmt(storeLb/50,0)} × 50-lb bags`),
    O("Salt storage volume", storeFt3, "ft³", 1)
  ];
  const work=[
    `Saturated brine = ${fmt(v.salt,0)} lb ÷ ${S.brineSatLbGal} lb/gal = ${fmt(satGal,1)} gal`,
    `Diluted volume = ${fmt(satGal,1)} × (26.4 ÷ ${fmt(v.conc,1)}) = ${fmt(dilGal,1)} gal`,
    `Storage = ${fmt(v.salt,0)} lb × ${v.refills} regens = ${fmt(storeLb,0)} lb ÷ ${S.saltDensity} lb/ft³ = ${fmt(storeFt3,1)} ft³`
  ];
  const flags=[];
  if(v.conc<8) flags.push(F("red","Brine below 8% is too dilute for effective regeneration."));
  if(ok(v.resin)){
    const bw = 6*v.resin, brineRinse = 22*v.resin, fast = 30*v.resin;
    const regenWater = bw+dilGal+brineRinse+fast;
    out.push(O("Regeneration water (est.)", regenWater, "gal", 0, "backwash + brine/slow rinse + fast rinse"));
    work.push(`Regen water ≈ backwash (6 gal/ft³) + brine draw + slow rinse (22 gal/ft³) + fast rinse (30 gal/ft³) = ${fmt(regenWater,0)} gal`);
    if(ok(v.thru)){
      const pct = regenWater/v.thru*100;
      out.push(O("Regen water as % of throughput", pct, "%", 1));
      if(pct>10) flags.push(F("amber","Regeneration water exceeds 10% of throughput - high for a softener."));
    }
  }
  return {out, work, flags};
},
notes:"Typical steps per ft³ resin: backwash 10-15 min at the PT-05 rate; brine draw/slow rinse 0.5 gpm/ft³ for 30-60 min (15-30 gal/ft³); fast rinse 1.5-2 gpm/ft³ (20-40 gal/ft³)."});

CALCS.push({
id:"PT-07", mod:"pt", title:"Softener Efficiency / Performance Audit",
purpose:"Field diagnostic: is the softener performing? Capacity utilization, salt efficiency and resin health from a service test.",
inputs:[
  {k:"inl", l:"Inlet total hardness", u:"ppm CaCO₃", d:"", h:[2,2500], wa:"th"},
  {k:"outl", l:"Outlet hardness", u:"ppm CaCO₃", d:"", h:[0,500]},
  {k:"gal", l:"Gallons since last regen", u:"gal", d:"", h:[1,1e7]},
  {k:"rated", l:"Rated capacity", u:"kgr", d:"", h:[1,1e5], help:"From PT-04: vessel ft³ × kgr/ft³ × SF"},
  {k:"saltused", l:"Salt used per regen", u:"lb", d:"", h:[1,5000]},
  {k:"resin", l:"Resin volume", u:"ft³", d:"", h:[0.25,600]}
],
compute(v){
  if(!ok(v.inl)||!ok(v.outl)) return {};
  const inlGpg = v.inl/K.GPG;
  const removal = (1 - v.outl/v.inl)*100;
  const vres = band(v.outl, [[1,"ok","Excellent - < 1 ppm"],[5,"ok","Acceptable for most boiler service"],[17,"amber","Marginal (5-17 ppm) - investigate"]], {lv:"red",msg:"Failing - hard water passing to service (> 1 gpg)"});
  const out=[O("Hardness removal", removal, "%", 1), O("Outlet hardness", v.outl, "ppm CaCO₃", 1, vres.msg, true)];
  const work=[`Inlet = ${fmt(v.inl,0)} ppm CaCO₃ = ${fmt(inlGpg,1)} gpg`,
    `Removal = (1 − ${fmt(v.outl,1)} ÷ ${fmt(v.inl,0)}) × 100 = ${fmt(removal,1)}%`];
  const flags=[];
  if(ok(v.gal)){
    const actGr = v.gal*inlGpg;
    out.push(O("Capacity delivered so far", actGr/1000, "kgr", 1));
    work.push(`Capacity so far = ${fmt(v.gal,0)} gal × ${fmt(inlGpg,1)} gpg = ${fmt(actGr/1000,1)} kgr`);
    if(ok(v.rated)&&v.rated>0){
      const util = actGr/1000/v.rated*100;
      out.push(O("Capacity utilization", util, "%", 0, "of rated capacity"));
      work.push(`Utilization = ${fmt(actGr/1000,1)} ÷ ${fmt(v.rated,1)} kgr = ${fmt(util,0)}%`);
      if(v.outl>17 && util<70) flags.push(F("red","Capacity loss > 30% at breakthrough - resin fouled, lost, or regeneration incomplete. Pull a resin sample for capacity testing."));
    }
    if(ok(v.resin)&&v.resin>0){
      const kgrft3 = actGr/1000/v.resin;
      out.push(O("Delivered capacity per ft³", kgrft3, "kgr/ft³", 1));
      if(ok(v.rated)&&v.rated>0){
        const health = (actGr/1000)/(v.rated)*100; /* vs rated total */
        out.push(O("Resin health index", health, "%", 0, "delivered ÷ rated at breakthrough"));
      }
    }
    if(ok(v.saltused)&&v.saltused>0){
      const se = actGr/v.saltused;
      out.push(O("Actual salt efficiency", se, "gr/lb", 0, `${fmt(se/K.SALT_EFF_MAX*100,0)}% of theoretical`));
      work.push(`Salt efficiency = ${fmt(actGr,0)} gr ÷ ${fmt(v.saltused,0)} lb = ${fmt(se,0)} gr/lb`);
    }
  }
  flags.push(F("info","If water use is higher than expected, check for a leak on the soft-water side before condemning the resin."));
  return {out, work, flags, verdict:{level:vres.lv, msg:`Outlet ${fmt(v.outl,1)} ppm - ${vres.msg}.`},
    panels:[{title:"Diagnostic decision tree", html:
      "<ul><li><b>Hardness high immediately after regen</b> → regeneration problem: brine draw (injector, brine valve, salt bridging), salt level, brine tank refill.</li>"+
      "<li><b>Hardness rises gradually near end of run</b> → capacity problem: resin loss, resin fouling (Fe/Mn/organics), higher supply hardness, or higher water use.</li>"+
      "<li><b>Hardness high at all times, no pattern</b> → mechanical bypass: internal valve seals, bypass valve, cracked riser or distributor.</li>"+
      "<li><b>Resin health &lt; 70%</b> → fouling or attrition - pull a resin sample for lab capacity testing.</li></ul>"}]};
}});

CALCS.push({
id:"PT-08", mod:"pt", title:"Hardness Leakage Estimator",
purpose:"Predict the leakage that is normal for this water and salt dose, so observed leakage can be judged.",
inputs:[
  {k:"tds", l:"TDS", u:"ppm", d:"", h:[10,10000], wa:"tds"},
  {k:"th", l:"Total hardness", u:"ppm CaCO₃", d:"", h:[1,5000], wa:"th"},
  {k:"dose", l:"Salt dose", u:"lb/ft³", d:8, h:[4,20]},
  {k:"regen", l:"Regeneration type", t:"sel", d:"co", opts:[["co","Co-current (standard)"],["cc","Counter-current"]]}
],
compute(v){
  if(!ok(v.tds)||!ok(v.th)) return {};
  const tdsC = v.tds*S.tdsToCaCO3;
  if(tdsC<=v.th) return {flags:[F("red","TDS (as CaCO₃ equivalent) is below total hardness - check the two values.")]};
  const naR = (tdsC-v.th)/tdsC;
  const rows = [
    {max:0.3, f:[[6,.008],[10,.004],[15,.002]], lbl:"< 0.3"},
    {max:0.5, f:[[6,.015],[10,.008],[15,.004]], lbl:"0.3-0.5"},
    {max:0.7, f:[[6,.030],[10,.015],[15,.008]], lbl:"0.5-0.7"},
    {max:9,   f:[[6,.060],[10,.030],[15,.015]], lbl:"> 0.7"}
  ];
  const row = rows.find(r=>naR<r.max);
  const fCo = lint(row.f, Math.min(Math.max(v.dose,6),15));
  const ccNote = v.regen==="cc";
  const f = ccNote? fCo*0.3 : fCo;
  const leak = v.th*f;
  const lo=leak*0.6, hi=leak*1.6;
  return {
    charts:[{kind:"line", title:"Leakage factor vs salt dose by Na⁺ ratio (co-current)", xlab:"Salt dose (lb NaCl/ft³)", ylab:"Leakage (% of feed hardness)",
      series: rows.map(r=>({name:`Na ratio ${r.lbl}`, pts:rng(6,15,18).map(x=>[x, lint(r.f,x)*100])})),
      markers:[{x:Math.min(Math.max(v.dose,6),15), y:fCo*100, label:`your water @ ${fmt(v.dose,0)} lb/ft³`}], yd:2}],
    out:[
      O("Na⁺ / total-cation ratio", naR*100, "%", 0, `row: ${row.lbl}`),
      O("Expected leakage (point)", leak, "ppm CaCO₃", leak<1?2:1, null, true),
      O("Expected range", NaN, "", 0, `${fmt(lo,lo<1?2:1)} - ${fmt(hi,hi<1?2:1)} ppm - treat as a range, not a point`)
    ],
    work:[
      `TDS as CaCO₃ ≈ ${fmt(v.tds,0)} × ${S.tdsToCaCO3} = ${fmt(tdsC,0)} ppm`,
      `Na ratio = (${fmt(tdsC,0)} − ${fmt(v.th,0)}) ÷ ${fmt(tdsC,0)} = ${fmt(naR,2)}`,
      `Leakage factor @ ${fmt(v.dose,0)} lb/ft³ = ${fmt(f/(ccNote?0.3:1),4)}${ccNote?" × 0.3 (counter-current)":""} = ${fmt(f,4)}`,
      `Leakage = ${fmt(v.th,0)} ppm × ${fmt(f,4)} = ${fmt(leak,2)} ppm`
    ],
    flags:[F("info",`Field framing: “on this water at ${fmt(v.dose,0)} lb/ft³ expect roughly ${fmt(lo,1)}-${fmt(hi,1)} ppm leakage - compare what you're seeing.”`)],
    verdict:{level:"info", msg:`Normal leakage for this water ≈ ${fmt(lo,1)}-${fmt(hi,1)} ppm as CaCO₃.`}
  };
},
notes:"Leakage rises with the sodium fraction of cations and falls with salt dose. Counter-current regeneration cuts it to roughly 30%."});

CALCS.push({
id:"PT-09", mod:"pt", title:"Chloride Anion Dealkalizer Sizing",
purpose:"Size a Type 2 SBA chloride-cycle dealkalizer and predict effluent quality. A softener MUST precede this unit.",
inputs:[
  {k:"malk", l:"Feed M-alkalinity", u:"ppm CaCO₃", d:"", h:[5,1000], wa:"malk"},
  {k:"so4", l:"Feed sulfate", u:"ppm", d:"", h:[0,2000], wa:"so4"},
  {k:"cl", l:"Feed chloride", u:"ppm", d:"", h:[0,2000], wa:"cl"},
  {k:"no3", l:"Feed nitrate", u:"ppm", d:0, h:[0,500], wa:"no3"},
  {k:"vd", l:"Daily flow", u:"gal/day", d:"", h:[10,5e6]},
  {k:"qs", l:"Service flow", u:"gpm", d:"", h:[0.1,2000]},
  {k:"regen", l:"Regeneration", t:"sel", d:"caustic", opts:[["salt","Salt only"],["caustic","Salt + caustic"]]},
  {k:"dose", l:"Salt dose", u:"lb/ft³", d:5, h:[3,15]},
  {k:"caus", l:"Caustic dose", u:"lb NaOH/ft³", d:0.25, h:[0,1]},
  {k:"days", l:"Target days between regens", u:"days", d:1, h:[0.25,7]}
],
compute(v){
  if(![v.malk,v.so4,v.cl,v.vd].every(ok)) return {};
  const so4C=v.so4*1.042, clC=v.cl*1.411, no3C=(v.no3||0)*0.807;
  const tot = v.malk+so4C+clC+no3C;
  const alkF = v.malk/tot;
  const capTbl = v.regen==="caustic" ? DEALK_CAUSTIC : DEALK_SALT;
  const cap = lint(capTbl, Math.min(Math.max(alkF,0.3),0.9));
  const alkGpg = v.malk/K.GPG;
  const grainDay = v.vd*alkGpg;
  const resin = grainDay*v.days/cap;
  const thru = resin*cap/alkGpg;
  const svc = ok(v.qs)? v.qs/resin : NaN;
  const saltR = resin*v.dose, naohR = v.regen==="caustic"? resin*v.caus : 0;
  const effAlk = v.malk*0.10, effSO4=v.so4*0.05, effNO3=(v.no3||0)*0.05;
  const removedC = v.malk*0.90 + so4C*0.95 + no3C*0.95;
  const effCl = v.cl + removedC*0.709;
  const flags=[
    F("red","HARD REQUIREMENT: a softener must precede this unit. Feed hardness < 1 gpg or the anion bed fouls with CaCO₃ / Mg(OH)₂."),
    F("info","A chloride dealkalizer swaps ions - it does NOT remove CO₂ or silica and does NOT reduce TDS. Boiler conductivity limits still apply.")
  ];
  if((so4C+clC)/tot>0.5) flags.push(F("amber","Sulfate + chloride exceed 50% of total anions - capacity and leakage will suffer. Evaluate split-stream (PT-10) or WAC (PT-12) instead."));
  if(ok(svc)&&svc>4) flags.push(F("red",`Service rate ${fmt(svc,1)} gpm/ft³ - dealkalizers run slower than softeners; max 4 gpm/ft³.`));
  if(v.regen==="caustic"&&v.caus>0.25) flags.push(F("info","Capacity gain plateaus above 0.25 lb NaOH/ft³."));
  if(v.dose>6) flags.push(F("info","Dealkalizer capacity does not increase meaningfully above ~5-6 lb salt/ft³ (unlike softeners)."));
  return {
    out:[
      O("Alkalinity fraction of anions", alkF*100, "%", 0),
      O("Resin capacity", cap, "gr/ft³", 0, v.regen==="caustic"?"salt + caustic":"salt only"),
      O("Resin volume required", resin, "ft³", 2, null, true),
      O("Throughput per regen", thru, "gal", 0),
      O("Service rate", svc, "gpm/ft³", 1, ok(svc)?"target 2-4":"enter service flow"),
      O("Salt per regen", saltR, "lb", 1),
      v.regen==="caustic"?O("Caustic per regen", naohR, "lb NaOH", 2):null,
      O("Predicted effluent alkalinity", effAlk, "ppm CaCO₃", 0, "~90% removal"),
      O("Predicted effluent sulfate", effSO4, "ppm", 1, "~95% removal"),
      O("Predicted effluent chloride", effCl, "ppm", 0, "feed Cl + exchanged anions"),
      (v.no3||0)>0?O("Predicted effluent nitrate", effNO3, "ppm", 1):null
    ].filter(Boolean),
    work:[
      `Anions as CaCO₃: alk ${fmt(v.malk,0)} + SO₄ ${fmt(so4C,0)} + Cl ${fmt(clC,0)} + NO₃ ${fmt(no3C,0)} = ${fmt(tot,0)} ppm`,
      `Alkalinity fraction = ${fmt(v.malk,0)} ÷ ${fmt(tot,0)} = ${fmt(alkF,2)} → capacity ${fmt(cap,0)} gr/ft³ (interpolated)`,
      `Grain load = ${fmt(v.vd,0)} gal/day × ${fmt(alkGpg,2)} gpg alk = ${fmt(grainDay,0)} gr/day`,
      `Resin = ${fmt(grainDay,0)} × ${fmt(v.days,1)} ÷ ${fmt(cap,0)} = ${fmt(resin,2)} ft³`,
      `Effluent Cl = ${fmt(v.cl,0)} + ${fmt(removedC,0)} (removed, as CaCO₃) × 0.709 = ${fmt(effCl,0)} ppm`
    ],
    flags,
    verdict:{level:(so4C+clC)/tot>0.5?"amber":"ok", msg:`${fmt(resin,1)} ft³ resin @ ${fmt(cap,0)} gr/ft³ · ~${fmt(effAlk,0)} ppm effluent alkalinity.`},
    charts:[{kind:"line", title:"Dealkalizer capacity vs alkalinity fraction of total anions", xlab:"Alkalinity ÷ total anions", ylab:"Capacity (gr/ft³)",
      series:[{name:"Salt only", pts:DEALK_SALT},{name:"Salt + caustic", pts:DEALK_CAUSTIC}],
      markers:[{x:Math.min(Math.max(alkF,0.3),0.9), y:cap, label:`this water → ${fmt(cap,0)} gr/ft³`}], xd:2, yd:0}]
  };
},
notes:"Consistent with published capacities of 5,000-12,000 gr/ft³ depending on regeneration and anion ratio; salt+caustic adds ~10-15%. Dealk regeneration adds 10-25% to the upstream softener's water demand."});

CALCS.push({
id:"PT-10", mod:"pt", title:"Split-Stream (Na/H Zeolite) Dealkalization",
purpose:"Blend ratio to hit a target alkalinity - and the TDS reduction that a chloride dealkalizer can't give you.",
inputs:[
  {k:"raw", l:"Raw M-alkalinity", u:"ppm CaCO₃", d:"", h:[10,1000], wa:"malk"},
  {k:"tgt", l:"Target blended alkalinity", u:"ppm CaCO₃", d:"", h:[0,500]},
  {k:"q", l:"Total flow", u:"gpm", d:"", h:[0.1,3000]}
],
compute(v){
  if(!ok(v.raw)||!ok(v.tgt)) return {};
  if(v.tgt>=v.raw) return {flags:[F("red","Target alkalinity must be below raw alkalinity.")]};
  const fH = 1-(v.tgt/v.raw), fNa = 1-fH;
  const destroyed = v.raw-v.raw*fNa;
  const co2 = destroyed*0.88;
  return {
    out:[
      O("Fraction through H-cycle unit", fH*100, "%", 1, null, true),
      O("Fraction through Na-cycle (softener)", fNa*100, "%", 1),
      ok(v.q)?O("H-cycle flow", v.q*fH, "gpm", 1):null,
      ok(v.q)?O("Na-cycle flow", v.q*fNa, "gpm", 1):null,
      O("Blended alkalinity", v.raw*fNa, "ppm CaCO₃", 0),
      O("Alkalinity destroyed", destroyed, "ppm CaCO₃", 0),
      O("CO₂ generated", co2, "ppm", 0, "must be stripped - see PT-11"),
      O("TDS reduction", destroyed, "ppm", 0, "≈ alkalinity destroyed (leaves as CO₂ gas)")
    ].filter(Boolean),
    work:[
      `H fraction = 1 − (${fmt(v.tgt,0)} ÷ ${fmt(v.raw,0)}) = ${fmt(fH,3)}`,
      `CO₂ = ${fmt(destroyed,0)} ppm alk destroyed × 0.88 = ${fmt(co2,0)} ppm`
    ],
    flags:[
      F("info","Unlike a chloride dealkalizer, split-stream DOES reduce TDS - important when boiler cycles are conductivity-limited."),
      F("amber","A downstream decarbonator (PT-11) is effectively mandatory to strip the CO₂ before the boiler.")
    ]
  };
}});

CALCS.push({
id:"PT-11", mod:"pt", title:"Decarbonator / Degasifier",
purpose:"CO₂ removal across a forced-draft decarbonator and the air required.",
inputs:[
  {k:"co2in", l:"CO₂ in", u:"ppm", d:"", h:[1,1000], help:"= alkalinity destroyed × 0.88 (PT-10/PT-12)"},
  {k:"co2out", l:"CO₂ out", u:"ppm", d:7.5, h:[0.5,50], help:"5-10 typical for forced draft with good packing"},
  {k:"q", l:"Water flow", u:"gpm", d:"", h:[0.1,3000]}
],
compute(v){
  if(!ok(v.co2in)) return {};
  const eff = (v.co2in-v.co2out)/v.co2in*100;
  return {
    out:[
      O("Removal efficiency", eff, "%", 1, null, true),
      ok(v.q)?O("Air required", NaN, "", 0, `${fmt(v.q*3,0)} - ${fmt(v.q*5,0)} scfm (3-5 scfm per gpm)`):null,
      O("CO₂ removed", v.co2in-v.co2out, "ppm", 1)
    ].filter(Boolean),
    work:[`Efficiency = (${fmt(v.co2in,0)} − ${fmt(v.co2out,1)}) ÷ ${fmt(v.co2in,0)} × 100 = ${fmt(eff,1)}%`,
      "0.88 factor: 1 eq bicarbonate alkalinity (50.04 g as CaCO₃) yields 1 mol CO₂ (44.01 g) → 44.01/50.04 = 0.879"],
    flags:[F("info","Every ppm of CO₂ removed here is neutralizing amine you don't buy downstream - link this saving to BL-14.")]
  };
}});

CALCS.push({
id:"PT-12", mod:"pt", title:"Weak Acid Cation (WAC) Dealkalization",
purpose:"Applies when hardness ≥ alkalinity: removes the hardness associated with alkalinity, near-stoichiometric acid regeneration.",
inputs:[
  {k:"th", l:"Total hardness", u:"ppm CaCO₃", d:"", h:[10,3000], wa:"th"},
  {k:"malk", l:"M-alkalinity", u:"ppm CaCO₃", d:"", h:[10,1000], wa:"malk"},
  {k:"resin", l:"Resin volume (optional)", u:"ft³", d:"", h:[0.25,600]},
  {k:"acid", l:"Acid dose", u:"lb/ft³", d:5, h:[1,15]},
  {k:"atype", l:"Regenerant acid", t:"sel", d:"hcl", opts:[["hcl","HCl"],["h2so4","H₂SO₄"]]}
],
compute(v){
  if(!ok(v.th)||!ok(v.malk)) return {};
  const remov = Math.min(v.th, v.malk);
  const effTH = v.th-remov;
  const co2 = remov*0.88;
  const flags=[];
  if(v.th<v.malk) flags.push(F("amber","Hardness below alkalinity - WAC leaves residual alkalinity. A polishing softener or chloride dealkalizer may suit better."));
  if(v.atype==="h2so4") flags.push(F("amber","H₂SO₄ regeneration risks calcium sulfate precipitation in the bed - stepwise acid concentration (2% → 4-6%) is required."));
  const out=[
    O("Removable (temporary) hardness", remov, "ppm CaCO₃", 0, null, true),
    O("Effluent hardness (permanent)", effTH, "ppm CaCO₃", 0, "requires polishing softener if boiler feed"),
    O("Effluent alkalinity", 0, "ppm CaCO₃", 0, "≈ 0 before blend"),
    O("CO₂ generated", co2, "ppm", 0, "strip with decarbonator (PT-11)")
  ];
  if(ok(v.resin)) out.push(O("Acid per regeneration", v.resin*v.acid, "lb", 1, v.atype==="hcl"?"as HCl":"as H₂SO₄"));
  return {out, flags,
    work:[`Removable = min(TH ${fmt(v.th,0)}, alk ${fmt(v.malk,0)}) = ${fmt(remov,0)} ppm`,
      `CO₂ = ${fmt(remov,0)} × 0.88 = ${fmt(co2,0)} ppm`],
    verdict:{level:v.th<v.malk?"amber":"ok", msg:`Removes ${fmt(remov,0)} ppm hardness+alkalinity; ${fmt(effTH,0)} ppm permanent hardness remains.`}};
},
notes:"Typical WAC capacity 20,000-30,000 gr/ft³, regenerated at 105-120% of stoichiometric with HCl or H₂SO₄."});

CALCS.push({
id:"PT-13", mod:"pt", title:"Multimedia / Sand / Carbon Filter Sizing",
purpose:"Service and backwash hydraulics for granular media filters.",
inputs:[
  {k:"dia", l:"Vessel diameter", u:"in", d:"", h:[6,144]},
  {k:"q", l:"Service flow", u:"gpm", d:"", h:[0.1,3000]},
  {k:"media", l:"Media", t:"sel", d:"multi", opts:MEDIA.map(m=>[m.k,m.n])}
],
compute(v){
  if(!ok(v.dia)||!ok(v.q)) return {};
  const m = MEDIA.find(x=>x.k===v.media);
  const area = Math.PI/4*Math.pow(v.dia/12,2);
  const rate = v.q/area;
  const bw = area*m.bw;
  const lv = rate<m.lo?"info":rate<=m.hi?"ok":rate<=m.pk?"amber":"red";
  const msg = rate<m.lo?"below design range - oversized (fine) or low flow":rate<=m.hi?"within design range":rate<=m.pk?"peak-rate territory - acceptable intermittently":"undersized - expect poor turbidity removal and short runs";
  return {
    out:[
      O("Filter area", area, "ft²", 2),
      O("Service rate", rate, "gpm/ft²", 1, `${m.n}: ${m.lo}-${m.hi} design (${m.pk} peak)`, true),
      O("Backwash flow required", bw, "gpm", 0, `@ ${m.bw} gpm/ft²`),
      O("Recommended bed depth", NaN, "", 0, m.depth)
    ],
    work:[`Area = π/4 × (${fmt(v.dia,0)}/12)² = ${fmt(area,2)} ft²`,
      `Service rate = ${fmt(v.q,0)} ÷ ${fmt(area,2)} = ${fmt(rate,1)} gpm/ft²`],
    flags: lv==="red"?[F("red",msg)] : lv==="amber"?[F("amber",msg)]:[],
    verdict:{level:lv==="info"?"ok":lv, msg:`Service rate ${fmt(rate,1)} gpm/ft² - ${msg}.`}
  };
}});

CALCS.push({
id:"PT-14", mod:"pt", title:"Activated Carbon: EBCT & Dechlorination Bed Life",
purpose:"Empty-bed contact time and how long the carbon lasts on chlorine duty - critical ahead of RO membranes.",
inputs:[
  {k:"vol", l:"Carbon volume", u:"ft³", d:"", h:[0.25,2000]},
  {k:"q", l:"Flow", u:"gpm", d:"", h:[0.1,3000]},
  {k:"cl2", l:"Chlorine in", u:"ppm", d:"", h:[0.05,20], wa:"cl2"},
  {k:"kind", l:"Oxidant", t:"sel", d:"free", opts:[["free","Free chlorine"],["chloramine","Chloramine"]]},
  {k:"cap", l:"Carbon capacity", u:"lb Cl₂/lb C", d:0.05, h:[0.001,0.3], help:"0.05 free chlorine · 0.01 chloramine"},
  {k:"dens", l:"Carbon density", u:"lb/ft³", d:30, h:[20,40]}
],
compute(v){
  if(!ok(v.vol)||!ok(v.q)) return {};
  const ebct = v.vol*K.GAL_CUFT/v.q;
  const flags=[];
  const target = v.kind==="chloramine"?10:2;
  if(ebct<target) flags.push(F("red",v.kind==="chloramine"?"EBCT below 10 min - chloramine requires catalytic carbon AND ≥10 min EBCT.":"EBCT below 2 min - chlorine will break through to the RO membranes."));
  else if(v.kind==="free"&&ebct<5) flags.push(F("amber","EBCT 2-5 min - meets minimum; 5 min preferred for reliable dechlorination."));
  if(v.kind==="chloramine"&&v.cap>0.02) flags.push(F("amber","Capacity entered looks like free-chlorine capacity; chloramine capacity is ~0.01 lb/lb on catalytic carbon."));
  flags.push(F("info","Carbon beds are biological growth sites. Ahead of RO, chemical dechlorination (PT-15) is often the better choice."));
  const out=[O("EBCT", ebct, "min", 1, `target ≥ ${target} min for ${v.kind==="chloramine"?"chloramine (catalytic carbon)":"free chlorine (5 preferred)"}`, true)];
  const work=[`EBCT = ${fmt(v.vol,1)} ft³ × 7.48 ÷ ${fmt(v.q,0)} gpm = ${fmt(ebct,1)} min`];
  if(ok(v.cl2)){
    const load = v.cl2*(v.q*1440)*K.LB_GAL/1e6;
    const mass = v.vol*v.dens;
    const life = mass*v.cap/load;
    out.push(O("Chlorine load", load, "lb/day", 2), O("Carbon mass", mass, "lb", 0),
      O("Estimated bed life", life, "days", 0, `${fmt(life/365,1)} years`));
    work.push(`Cl₂ load = ${fmt(v.cl2,1)} ppm × ${fmt(v.q*1440,0)} gal/day × 8.34 ÷ 10⁶ = ${fmt(load,2)} lb/day`,
      `Bed life = (${fmt(mass,0)} lb × ${fmt(v.cap,3)}) ÷ ${fmt(load,2)} = ${fmt(life,0)} days`);
  }
  return {out, work, flags, verdict:{level:ebct<target?"red":"ok", msg:`EBCT ${fmt(ebct,1)} min vs ${target} min target.`}};
},
notes:"EBCT targets: free chlorine ≥ 2 min (5 preferred) · chloramine ≥ 10 min on catalytic carbon · organics/TOC 10-15 min."});

CALCS.push({
id:"PT-15", mod:"pt", title:"Chemical Dechlorination (Sodium Metabisulfite)",
purpose:"SMBS dose and metering pump rate to kill chlorine ahead of RO.",
inputs:[
  {k:"cl2", l:"Free chlorine", u:"ppm", d:"", h:[0.05,20], wa:"cl2"},
  {k:"ratio", l:"Dose ratio", u:"mg SMBS/mg Cl₂", d:2.0, h:[1.34,4], help:"Stoichiometric 1.34 · practical 1.8-3.0"},
  {k:"gpd", l:"Water flow", u:"gal/day", d:"", h:[10,1e7]},
  {k:"str", l:"Solution strength", u:"%", d:25, h:[1,40]},
  {k:"dens", l:"Solution density", u:"lb/gal", d:10.0, h:[8.3,11.5]}
],
compute(v){
  if(!ok(v.cl2)||!ok(v.gpd)) return {};
  const dose = v.cl2*v.ratio;
  const lb = lbDay(dose, v.gpd);
  const sol = lb/(v.dens*v.str/100);
  return {
    out:[
      O("SMBS dose", dose, "ppm (as 100%)", 1, null, true),
      O("SMBS required", lb, "lb/day", 2),
      O(`Solution @ ${fmt(v.str,0)}%`, sol, "gal/day", 2),
      O("Pump rate", sol*3785/1440, "mL/min", 1)
    ],
    work:[`Dose = ${fmt(v.cl2,1)} ppm Cl₂ × ${fmt(v.ratio,1)} = ${fmt(dose,1)} ppm`,
      `lb/day = ${fmt(dose,1)} × ${fmt(v.gpd,0)} × 8.34 ÷ 10⁶ = ${fmt(lb,2)}`,
      `Solution = ${fmt(lb,2)} ÷ (${fmt(v.dens,1)} lb/gal × ${fmt(v.str/100,2)}) = ${fmt(sol,2)} gal/day`],
    flags:[
      F("amber","Maintain a small verified excess - target ORP below ~200 mV at the RO feed."),
      F("amber","SMBS solutions degrade - mix fresh every 3-7 days, sooner in warm weather."),
      F("info","Chronic overdose feeds sulfate-reducing bacteria - verify, don't just add more.")
    ]
  };
}});

CALCS.push({
id:"PT-16", mod:"pt", title:"Iron & Manganese Oxidation Demand",
purpose:"Oxidant dose to convert dissolved Fe²⁺/Mn²⁺ for filtration.",
inputs:[
  {k:"fe", l:"Iron (Fe²⁺)", u:"ppm", d:"", h:[0,30], wa:"fe"},
  {k:"mn", l:"Manganese (Mn²⁺)", u:"ppm", d:0, h:[0,10], wa:"mn"},
  {k:"oxid", l:"Oxidant", t:"sel", d:"cl2", opts:OXIDANTS.map(o=>[o.k,o.n])},
  {k:"other", l:"Other demand", u:"ppm", d:0, h:[0,20], help:"Organics and other reduced species"},
  {k:"excess", l:"Excess", u:"%", d:15, h:[0,50], help:"10-20% typical"},
  {k:"gpd", l:"Water flow", u:"gal/day", d:"", h:[10,1e7]},
  {k:"ph", l:"Water pH (optional)", u:"", d:"", h:[4,11], wa:"ph"}
],
compute(v){
  if(!ok(v.fe)&&!ok(v.mn)) return {};
  const o = OXIDANTS.find(x=>x.k===v.oxid);
  const base = (v.fe||0)*o.fe + (v.mn||0)*o.mn + (v.other||0);
  const dose = base*(1+(v.excess||0)/100);
  const out=[O(`${o.n} dose`, dose, "ppm", 2, null, true)];
  const work=[`Demand = (${fmt(v.fe||0,2)} × ${o.fe}) + (${fmt(v.mn||0,2)} × ${o.mn}) + ${fmt(v.other||0,1)} = ${fmt(base,2)} ppm`,
    `Dose = ${fmt(base,2)} × ${fmt(1+(v.excess||0)/100,2)} = ${fmt(dose,2)} ppm`];
  if(ok(v.gpd)){ out.push(O("Oxidant required", lbDay(dose,v.gpd), "lb/day", 2)); }
  const flags=[];
  if(ok(v.ph)&&v.ph<7&&(v.fe||0)>0) flags.push(F("amber","Iron oxidation is slow below pH 7 - raise pH or increase contact time."));
  if(ok(v.ph)&&v.oxid==="cl2"&&(v.mn||0)>0&&v.ph<8) flags.push(F("amber","Manganese oxidation with chlorine needs pH 8+ - kinetics are far too slow below that."));
  return {out, work, flags};
},
notes:"Factors are mg oxidant per mg metal. Add 10-20% excess for organic and other reduced-species demand."});
</script>
<script>
"use strict";
/* =====================================================================
   MODULE - BOILER SYSTEMS
   ===================================================================== */

CALCS.push({
id:"BL-01", mod:"bl", title:"Cycles of Concentration (Tracer Method)",
purpose:"The master boiler number. Enter any tracer pairs you have - the calculator computes each COC and cross-checks them.",
inputs:[
  {k:"clB", l:"Boiler water chloride", u:"ppm", d:"", h:[0,5000], sep:"Chloride (best tracer)"},
  {k:"clF", l:"Feedwater chloride", u:"ppm", d:"", h:[0,1000]},
  {k:"cdB", l:"Boiler conductivity (neutralized)", u:"µS/cm", d:"", h:[0,20000], sep:"Conductivity"},
  {k:"cdF", l:"Feedwater conductivity", u:"µS/cm", d:"", h:[0,5000]},
  {k:"siB", l:"Boiler silica", u:"ppm SiO₂", d:"", h:[0,300], sep:"Silica"},
  {k:"siF", l:"Feedwater silica", u:"ppm SiO₂", d:"", h:[0,100]},
  {k:"naB", l:"Boiler sodium", u:"ppm", d:"", h:[0,10000], sep:"Sodium"},
  {k:"naF", l:"Feedwater sodium", u:"ppm", d:"", h:[0,2000]}
],
compute(v){
  const methods=[];
  if(ok(v.clB)&&ok(v.clF)&&v.clF>0) methods.push(["Chloride", v.clB/v.clF, "Best - fully soluble, non-volatile, unaffected by treatment"]);
  if(ok(v.cdB)&&ok(v.cdF)&&v.cdF>0) methods.push(["Conductivity", v.cdB/v.cdF, "Good - use neutralized conductivity for BOTH samples"]);
  if(ok(v.siB)&&ok(v.siF)&&v.siF>0) methods.push(["Silica", v.siB/v.siF, "Good - only if silica is not precipitating"]);
  if(ok(v.naB)&&ok(v.naF)&&v.naF>0) methods.push(["Sodium", v.naB/v.naF, "Good - only if no sodium-based chemicals are fed"]);
  if(!methods.length) return {flags:[F("info","Enter at least one boiler/feedwater tracer pair.")]};
  const flags=[], work=[];
  methods.forEach(m=>work.push(`COC (${m[0]}) = ${fmt(m[1],1)}`));
  const cocs = methods.map(m=>m[1]);
  const best = methods[0][1];
  if(ok(v.clF)&&v.clF<5&&v.clF>0) flags.push(F("amber","Feedwater chloride below 5 ppm - too low for a reliable chloride ratio. Use conductivity."));
  if(cocs.length>1){
    const mx=Math.max(...cocs), mn=Math.min(...cocs);
    if((mx-mn)/mn>0.20) flags.push(F("red","Tracers disagree by more than 20%. Common causes: leaking blowdown valve, unmeasured makeup, chemical contribution to conductivity, or carryover."));
    else flags.push(F("ok","Tracers agree within 20% - the cycles number is trustworthy."));
  }
  if(best<5) flags.push(F("amber","Low cycles - check for excess blowdown, a leaking blowdown valve, or a conservative controller setpoint."));
  if(best>60) flags.push(F("amber","Very high cycles - verify the sample and check that blowdown is actually functioning."));
  flags.push(F("info","Comparing to an ASME limit table? Confirm the conductivity basis - boiler water is conventionally reported neutralized; unneutralized reads ~10% high."));
  return {
    out: methods.map((m,i)=>O(`COC - ${m[0]}`, m[1], "cycles", 1, m[2], i===0)),
    flags, work,
    verdict:{level:best<5||best>60?"amber":"ok", msg:`Operating at ≈ ${fmt(best,1)} cycles (${methods[0][0]} basis).`}
  };
}});

CALCS.push({
id:"BL-02", mod:"bl", title:"Blowdown Rate & Water Balance",
purpose:"Blowdown both ways it's quoted - % of feedwater AND % of steam - plus lb/hr, gpm and makeup. Mixing the two definitions is the #1 field error.",
inputs:[
  {k:"mode", l:"Solve from", t:"sel", d:"coc", opts:[["coc","COC → blowdown"],["bds","Blowdown % of steam → COC"],["bdf","Blowdown % of feedwater → COC"]]},
  {k:"coc", l:"Cycles of concentration", u:"", d:"", h:[1.05,100]},
  {k:"bdpct", l:"Blowdown % (if solving for COC)", u:"%", d:"", h:[0.5,95]},
  {k:"steam", l:"Steam rate", u:"lb/hr", d:"", h:[10,1e6]},
  {k:"cr", l:"Condensate return", u:"%", d:0, h:[0,100]}
],
compute(v){
  let coc = v.coc;
  const work=[];
  if(v.mode==="bds"&&ok(v.bdpct)){ coc = 1+100/v.bdpct; work.push(`COC = 1 + (100 ÷ ${fmt(v.bdpct,1)}) = ${fmt(coc,1)}`); }
  if(v.mode==="bdf"&&ok(v.bdpct)){ coc = 100/v.bdpct; work.push(`COC = 100 ÷ ${fmt(v.bdpct,1)} = ${fmt(coc,1)}`); }
  if(!ok(coc)||coc<=1) return {flags:[F("info","Enter COC (>1) or a blowdown % with the matching mode.")]};
  const bdFW = 100/coc, bdS = 100/(coc-1);
  const out=[
    O("Blowdown as % of FEEDWATER", bdFW, "%", 1, "= 100 ÷ COC", false),
    O("Blowdown as % of STEAM", bdS, "%", 1, "= 100 ÷ (COC − 1)", false),
    O("Cycles of concentration", coc, "cycles", 1, null, true)
  ];
  work.push(`% of feedwater = 100 ÷ ${fmt(coc,1)} = ${fmt(bdFW,1)}% · % of steam = 100 ÷ (${fmt(coc,1)} − 1) = ${fmt(bdS,1)}%`);
  if(ok(v.steam)){
    const bd = v.steam/(coc-1), fw = v.steam*coc/(coc-1);
    const mk = fw*(1-(v.cr||0)/100);
    out.push(O("Blowdown", bd, "lb/hr", 0, `${fmt(bd/(K.LB_GAL*60),2)} gpm`),
      O("Feedwater", fw, "lb/hr", 0, `${fmt(fw/(K.LB_GAL*60),2)} gpm`),
      O("Makeup", mk, "lb/hr", 0, `${fmt(mk/(K.LB_GAL*60),2)} gpm @ ${fmt(v.cr||0,0)}% condensate return`));
    work.push(`Blowdown = ${fmt(v.steam,0)} ÷ (${fmt(coc,1)} − 1) = ${fmt(bd,0)} lb/hr`,
      `Feedwater = steam + blowdown = ${fmt(fw,0)} lb/hr`,
      `Makeup = ${fmt(fw,0)} × (1 − ${fmt((v.cr||0)/100,2)}) = ${fmt(mk,0)} lb/hr`);
  }
  return {out, work,
    flags:[F("info","Always label which basis you're quoting - “% of feedwater” and “% of steam” differ, and controllers/spec sheets use both.")],
    charts:[{kind:"line", title:"Blowdown (% of steam) vs cycles - the diminishing-returns curve", xlab:"Cycles of concentration", ylab:"Blowdown, % of steam",
      series:[{name:"Blowdown %", pts:rng(2,Math.max(15,coc*1.4),40).map(c=>[c,100/(c-1)])}],
      markers:[{x:coc, y:bdS, label:`${fmt(coc,1)} cycles → ${fmt(bdS,1)}%`}]}]
  };
}});

CALCS.push({
id:"BL-03", mod:"bl", title:"Steam Load & Boiler Horsepower",
purpose:"Three routes to steam load - nameplate BHP, fuel firing rate, or the makeup meter - because on most sites at least one is missing.",
inputs:[
  {k:"bhp", l:"Nameplate BHP", u:"BHP", d:"", h:[1,5000], sep:"Route 1 - nameplate"},
  {k:"load", l:"Average load factor", u:"%", d:60, h:[5,110]},
  {k:"fuel", l:"Fuel input", u:"MMBTU/hr", d:"", h:[0.05,500], sep:"Route 2 - fuel"},
  {k:"eff", l:"Boiler efficiency", u:"%", d:80, h:[50,99]},
  {k:"psig", l:"Boiler pressure", u:"psig", d:100, h:[0,600]},
  {k:"fwT", l:"Feedwater temperature", u:"°F", d:220, h:[40,350]},
  {k:"mkgpd", l:"Makeup meter", u:"gal/day", d:"", h:[10,1e6], sep:"Route 3 - makeup meter"},
  {k:"cr", l:"Condensate return", u:"%", d:0, h:[0,99]},
  {k:"coc", l:"COC (for blowdown deduction)", u:"", d:10, h:[1.2,100]}
],
compute(v){
  const routes=[], work=[];
  if(ok(v.bhp)){
    const s = v.bhp*K.BHP_STEAM*(v.load||100)/100;
    routes.push(["Nameplate", s]);
    work.push(`Steam = ${fmt(v.bhp,0)} BHP × 34.5 × ${fmt((v.load||100)/100,2)} = ${fmt(s,0)} lb/hr`);
  }
  if(ok(v.fuel)){
    const hs = hG(v.psig), hfw = v.fwT-32;
    const s = v.fuel*1e6*(v.eff/100)/(hs-hfw);
    routes.push(["Fuel", s]);
    work.push(`Steam = ${fmt(v.fuel,2)}×10⁶ × ${fmt(v.eff/100,2)} ÷ (h_g ${fmt(hs,0)} − h_fw ${fmt(hfw,0)}) = ${fmt(s,0)} lb/hr`);
  }
  if(ok(v.mkgpd)){
    const fwlb = v.mkgpd*K.LB_GAL/24/(1-(v.cr||0)/100);
    const s = fwlb*( (v.coc-1)/v.coc );
    routes.push(["Makeup meter", s]);
    work.push(`Feedwater = makeup ÷ (1 − CR) = ${fmt(v.mkgpd,0)} gal/day × 8.34 ÷ 24 ÷ ${fmt(1-(v.cr||0)/100,2)} = ${fmt(fwlb,0)} lb/hr`,
      `Steam = feedwater × (COC−1)/COC = ${fmt(s,0)} lb/hr`);
  }
  if(!routes.length) return {flags:[F("info","Enter at least one route: BHP, fuel input, or makeup meter reading.")]};
  const flags=[];
  if(routes.length>1){
    const vals=routes.map(r=>r[1]), mx=Math.max(...vals), mn=Math.min(...vals);
    if((mx-mn)/mn>0.15) flags.push(F("amber","Routes disagree by >15%. That discrepancy is usually an unmetered loss - steam leaks, un-returned condensate, or blowdown - and is itself a sales opportunity."));
    else flags.push(F("ok","Routes agree within 15% - steam load is well established."));
  }
  const s = routes[0][1];
  const out = routes.map((r,i)=>O(`Steam - ${r[0]} route`, r[1], "lb/hr", 0, null, i===0));
  out.push(O("Equivalent boiler horsepower", s/K.BHP_STEAM, "BHP", 0),
    O("Heat output", s/K.BHP_STEAM*K.BHP_BTU/1e6, "MMBTU/hr", 2),
    O("Feedwater @ COC", ok(v.coc)? s*v.coc/(v.coc-1)/(K.LB_GAL*60):NaN, "gpm", 1, "quick rule: 1 BHP ≈ 0.069 gpm at 100% load"));
  return {out, work, flags};
}});

/* boiler water limits lookup */
function boilerLimits(type, psig){
  if(type==="ft"){
    if(psig<=300) return {si:150, alk:700, cond:7000, lbl:"Firetube 0-300 psig (ASME/ABMA suggested)"};
    return {si:90, alk:850, cond:5500, lbl:"Above firetube table - watertube 301-600 values used"};
  }
  if(type==="wt"){
    if(psig<=300) return {si:150, alk:1000, cond:7000, lbl:"Watertube 0-300 psig (ASME/ABMA suggested)"};
    if(psig<=600) return {si:90, alk:850, cond:5500, lbl:"Watertube 301-600 psig (ASME/ABMA suggested)"};
  }
  for(const [lo,hi,si,alk] of ASME_SH)
    if(psig>=lo&&psig<=hi) return {si, alk, cond:null, lbl:`Watertube w/ superheater ${lo}-${hi} psig (indicative)`};
  return {si:1, alk:null, cond:null, lbl:"Above 2000 psig - outside table"};
}

CALCS.push({
id:"BL-04", mod:"bl", title:"Maximum Achievable Cycles (Limit Finder)",
purpose:"Which feedwater parameter actually caps your cycles - and what fixing it would buy. The highest-value calculator in this module.",
inputs:[
  {k:"cond", l:"Feedwater conductivity", u:"µS/cm", d:"", h:[1,5000], wa:"cond"},
  {k:"malk", l:"Feedwater M-alkalinity", u:"ppm CaCO₃", d:"", h:[1,500], wa:"malk"},
  {k:"si", l:"Feedwater silica (optional)", u:"ppm SiO₂", d:"", h:[0.1,100], wa:"sio2", help:"Rarely field-tested - leave blank if unknown"},
  {k:"th", l:"Feedwater hardness", u:"ppm CaCO₃", d:"", h:[0,50], wa:"th"},
  {k:"psig", l:"Boiler pressure", u:"psig", d:125, h:[0,2000]},
  {k:"type", l:"Boiler type", t:"sel", d:"ft", opts:[["ft","Firetube"],["wt","Watertube"],["sh","Watertube + superheater/turbine"]]}
],
compute(v){
  if(!ok(v.psig)) return {};
  const L = boilerLimits(v.type, v.psig);
  const rows=[];
  if(ok(v.si)&&v.si>0&&L.si) rows.push({p:"Silica", fw:v.si, lim:L.si, u:"ppm SiO₂", coc:L.si/v.si});
  if(ok(v.malk)&&v.malk>0&&L.alk) rows.push({p:"Total alkalinity", fw:v.malk, lim:L.alk, u:"ppm CaCO₃", coc:L.alk/v.malk});
  if(ok(v.cond)&&v.cond>0&&L.cond) rows.push({p:"Conductance", fw:v.cond, lim:L.cond, u:"µS/cm", coc:L.cond/v.cond});
  if(!rows.length) return {flags:[F("info","Enter at least one feedwater value (conductivity, alkalinity or silica).")]};
  rows.sort((a,b)=>a.coc-b.coc);
  const bind = rows[0];
  /* what-if: reduce binding parameter 90% */
  const whatIf = rows.map(r=>{
    const others = rows.filter(x=>x!==r).map(x=>x.coc);
    const newCoc = Math.min(r.coc*10, ...(others.length?others:[r.coc*10]));
    return {p:r.p, newCoc};
  });
  const bindFix = whatIf[0];
  const flags=[];
  if(ok(v.th)&&v.th>1) flags.push(F("red","Feedwater hardness above the 1.0 ppm ASME suggestion - the softener is not performing (audit with PT-07)."));
  const condAtBind = ok(v.cond)? v.cond*bind.coc : NaN;
  const alkAtBind = ok(v.malk)? v.malk*bind.coc : NaN;
  if(ok(condAtBind)&&ok(alkAtBind)&&alkAtBind>0.10*condAtBind)
    flags.push(F("amber","At the binding cycles, total alkalinity exceeds 10% of specific conductance - foaming/carryover risk. Alkalinity should override conductance as the blowdown control parameter."));
  flags.push(F("info","These are ASME/ABMA suggested consensus limits, not code. Always defer to the boiler manufacturer's water chemistry requirements and the site's insurer."));
  const tbl = {
    title:`Limits basis: ${L.lbl}`,
    head:["Parameter","Feedwater","Boiler limit","Max COC","If reduced 90% → binding COC"],
    rows: rows.map((r,i)=>[r.p, `${fmt(r.fw,1)} ${r.u}`, `${fmt(r.lim,0)} ${r.u}`, fmt(r.coc,1), fmt(whatIf[i].newCoc,1)]),
    hl:0
  };
  return {
    out:[
      O("Binding constraint", NaN, "", 0, bind.p, false),
      O("Maximum achievable cycles", bind.coc, "cycles", 1, `limited by ${bind.p.toLowerCase()}`, true),
      O("Blowdown at max cycles", 100/(bind.coc-1), "% of steam", 1)
    ],
    work: rows.map(r=>`Max COC (${r.p}) = ${fmt(r.lim,0)} ÷ ${fmt(r.fw,1)} = ${fmt(r.coc,1)}`),
    chain:[{label:"Dollarize this COC → BL-05", to:"BL-05", set:{c2:bind.coc}}],
    flags, tables:[tbl],
    verdict:{level:"info", msg:`You are limited by ${bind.p.toLowerCase()} at ${fmt(bind.coc,1)} cycles. Removing 90% of it (e.g. dealkalization, better pretreatment) would raise the ceiling to ${fmt(bindFix.newCoc,1)} cycles - that's the pretreatment sales pitch. Feed the two COC numbers into BL-05 for dollars.`},
    charts:[{kind:"bar", title:"Maximum cycles by constraint (binding = first bar)", ylab:"Max COC",
      cats:rows.map(r=>r.p), vals:rows.map(r=>Math.min(r.coc,100)), hl:0, yd:1}]
  };
}});

CALCS.push({
id:"BL-05", mod:"bl", title:"Blowdown Savings from Increasing Cycles 💰",
purpose:"The money calculator: converts a cycles improvement into annual fuel, water, sump and chemical dollars.",
inputs:[
  {k:"steam", l:"Steam rate", u:"lb/hr", d:"", h:[10,1e6]},
  {k:"c1", l:"Current COC", u:"", d:"", h:[1.2,100]},
  {k:"c2", l:"Proposed COC", u:"", d:"", h:[1.2,100]},
  {k:"psig", l:"Boiler pressure", u:"psig", d:100, h:[0,600]},
  {k:"mkT", l:"Makeup temperature", u:"°F", d:60, h:[35,212]},
  {k:"fuel", l:"Fuel cost", u:"$/MMBTU", d:8, dS:"fuelCost", h:[1,60]},
  {k:"eff", l:"Boiler efficiency", u:"%", d:80, dS:"boilerEff", h:[50,99]},
  {k:"water", l:"Water cost", u:"$/1000 gal", d:4, dS:"waterCost", h:[0,50]},
  {k:"sump", l:"Sump cost", u:"$/1000 gal", d:5, dS:"sumpCost", h:[0,50]},
  {k:"chem", l:"Chemical cost (optional)", u:"$/1000 gal makeup", d:"", h:[0,100]},
  {k:"hours", l:"Operating hours/year", u:"hr", d:8760, dS:"hoursYr", h:[100,8760]},
  {k:"capex", l:"Equipment cost (optional)", u:"$", d:"", h:[0,1e7], help:"For simple payback"}
],
compute(v){
  if(![v.steam,v.c1,v.c2].every(ok)) return {};
  if(v.c2<=v.c1) return {flags:[F("amber","Proposed COC must exceed current COC to generate savings.")]};
  const bd1 = v.steam/(v.c1-1), bd2 = v.steam/(v.c2-1);
  const saved = bd1-bd2;
  const hb = hF(v.psig), hm = v.mkT-32;
  const heat = saved*(hb-hm);
  const fuelBTU = heat/(v.eff/100);
  const fuelCost = fuelBTU*v.hours/1e6*v.fuel;
  const waterGal = saved/K.LB_GAL*v.hours;
  const waterCost = waterGal/1000*((v.water||0)+(v.sump||0));
  const chemCost = ok(v.chem)? waterGal/1000*v.chem : 0;
  const total = fuelCost+waterCost+chemCost;
  const out=[
    O("Blowdown - current", bd1, "lb/hr", 0, `${fmt(100/(v.c1-1),1)}% of steam`),
    O("Blowdown - proposed", bd2, "lb/hr", 0, `${fmt(100/(v.c2-1),1)}% of steam`),
    O("Blowdown reduction", saved, "lb/hr", 0, `${fmt(saved/(K.LB_GAL*60),2)} gpm`),
    O("Water saved", waterGal, "gal/yr", 0),
    O("Fuel saved", fuelBTU*v.hours/1e6, "MMBTU/yr", 0),
    O("Fuel savings", fuelCost, "$/yr", 0),
    O("Water + sump savings", waterCost, "$/yr", 0),
    ok(v.chem)?O("Chemical savings", chemCost, "$/yr", 0):null,
    O("TOTAL ANNUAL SAVINGS", total, "$/yr", 0, null, true)
  ].filter(Boolean);
  if(ok(v.capex)&&v.capex>0&&total>0) out.push(O("Simple payback", v.capex/total*12, "months", 1));
  const cats=["Fuel","Water + sump"], vals=[fuelCost,waterCost];
  if(chemCost>0){cats.push("Chemical"); vals.push(chemCost);}
  return {out,
    work:[
      `Blowdown saved = ${fmt(v.steam,0)}/(${fmt(v.c1,1)}−1) − ${fmt(v.steam,0)}/(${fmt(v.c2,1)}−1) = ${fmt(saved,0)} lb/hr`,
      `h_blowdown (sat. liquid @ ${fmt(v.psig,0)} psig) = ${fmt(hb,0)} BTU/lb · h_makeup ≈ ${fmt(v.mkT,0)} − 32 = ${fmt(hm,0)} BTU/lb`,
      `Heat saved = ${fmt(saved,0)} × (${fmt(hb,0)} − ${fmt(hm,0)}) = ${fmt(heat,0)} BTU/hr → fuel ÷ ${fmt(v.eff/100,2)} = ${fmt(fuelBTU,0)} BTU/hr`,
      `Fuel $ = ${fmt(fuelBTU,0)} × ${fmt(v.hours,0)} hr ÷ 10⁶ × $${fmt(v.fuel,2)} = $${fmt(fuelCost,0)}/yr`,
      `Water = ${fmt(saved,0)} ÷ 8.34 × ${fmt(v.hours,0)} = ${fmt(waterGal,0)} gal/yr → $${fmt(waterCost,0)}/yr`
    ],
    flags:[F("info",`Assumptions shown in the work panel (fuel $${fmt(v.fuel,2)}/MMBTU, ${fmt(v.eff,0)}% efficiency, ${fmt(v.hours,0)} hr/yr) - keep them visible so the customer challenges inputs, not the conclusion.`)],
    verdict:{level:"ok", msg:`Raising cycles ${fmt(v.c1,1)} → ${fmt(v.c2,1)} is worth ≈ $${fmt(total,0)}/year (${fmt(waterGal,0)} gal water + ${fmt(fuelBTU*v.hours/1e6,0)} MMBTU fuel).`},
    charts:[
      {kind:"bar", title:"Annual savings breakdown", ylab:"$ per year", cats, vals, yd:0},
      {kind:"line", title:"Blowdown vs cycles - where you are on the curve", xlab:"Cycles of concentration", ylab:"Blowdown, % of steam",
        series:[{name:"Blowdown %", pts:rng(2,Math.max(15,v.c2*1.3),40).map(c=>[c,100/(c-1)])}],
        markers:[{x:v.c1,y:100/(v.c1-1),label:`current ${fmt(v.c1,1)}`},{x:v.c2,y:100/(v.c2-1),label:`proposed ${fmt(v.c2,1)}`}]}
    ]
  };
},
notes:"Make this exportable - reps live on this output. Print the page or copy results with the buttons below."});

CALCS.push({
id:"BL-06", mod:"bl", title:"Blowdown Heat Recovery (Flash + HX)",
purpose:"How much of the blowdown heat a flash tank and exchanger can capture.",
inputs:[
  {k:"bd", l:"Blowdown", u:"lb/hr", d:"", h:[5,1e5]},
  {k:"psig", l:"Boiler pressure", u:"psig", d:100, h:[5,600]},
  {k:"fpsig", l:"Flash tank pressure", u:"psig", d:5, h:[0,150]},
  {k:"drainT", l:"Blowdown-to-drain temp", u:"°F", d:90, h:[50,208], help:"After the heat exchanger"},
  {k:"eff", l:"Boiler efficiency", u:"%", d:80, dS:"boilerEff", h:[50,99]},
  {k:"fuel", l:"Fuel cost", u:"$/MMBTU", d:8, dS:"fuelCost", h:[1,60]},
  {k:"hours", l:"Operating hours/year", u:"hr", d:8760, dS:"hoursYr", h:[100,8760]}
],
compute(v){
  if(!ok(v.bd)) return {};
  if(v.fpsig>=v.psig) return {flags:[F("red","Flash tank pressure must be below boiler pressure.")]};
  const hfB=hF(v.psig), hfFl=hF(v.fpsig), hfgFl=hFG(v.fpsig), tFl=satT(v.fpsig);
  const flashPct = (hfB-hfFl)/hfgFl*100;
  const flashLb = v.bd*flashPct/100;
  const resid = v.bd-flashLb;
  const hx = resid*(tFl-v.drainT);
  const totBTU = flashLb*hfgFl + hx;
  const fuelVal = totBTU/(v.eff/100)*v.hours/1e6*v.fuel;
  return {
    out:[
      O("Flash steam", flashPct, "%", 1, `${fmt(flashLb,0)} lb/hr recovered as ${fmt(v.fpsig,0)} psig steam`),
      O("Residual blowdown to HX", resid, "lb/hr", 0, `enters HX at ${fmt(tFl,0)} °F`),
      O("Flash steam heat", flashLb*hfgFl/1000, "MBTU/hr", 1),
      O("HX recovery", hx/1000, "MBTU/hr", 1, `cooling ${fmt(tFl,0)} → ${fmt(v.drainT,0)} °F`),
      O("Total recovered", totBTU/1000, "MBTU/hr", 1),
      O("Annual fuel value", fuelVal, "$/yr", 0, null, true)
    ],
    work:[
      `Flash % = (h_f ${fmt(hfB,0)} − h_f ${fmt(hfFl,0)}) ÷ h_fg ${fmt(hfgFl,0)} × 100 = ${fmt(flashPct,1)}%`,
      `HX = ${fmt(resid,0)} lb/hr × (${fmt(tFl,0)} − ${fmt(v.drainT,0)}) °F = ${fmt(hx,0)} BTU/hr`,
      `Fuel $ = ${fmt(totBTU,0)} ÷ ${fmt(v.eff/100,2)} × ${fmt(v.hours,0)} ÷ 10⁶ × $${fmt(v.fuel,2)} = $${fmt(fuelVal,0)}/yr`
    ],
    flags:[F("info","Typical: 100 psig blowdown flashed to 5 psig yields roughly 12-14% flash steam - usually sent to the deaerator.")],
    charts:[{kind:"line", title:"Flash steam yield vs flash tank pressure", xlab:"Flash tank pressure (psig)", ylab:"Flash steam (%)",
      series:[{name:"Flash %", pts:rng(0,Math.min(60,v.psig*0.6),30).map(p=>[p,(hF(v.psig)-hF(p))/hFG(p)*100])}],
      markers:[{x:v.fpsig, y:flashPct, label:`${fmt(v.fpsig,0)} psig → ${fmt(flashPct,1)}%`}], xd:0, yd:1}]
  };
}});

CALCS.push({
id:"BL-07", mod:"bl", title:"Condensate Return Value",
purpose:"What each percentage point of condensate return is worth - heat, water, and the often-forgotten cycles bonus.",
inputs:[
  {k:"steam", l:"Steam rate", u:"lb/hr", d:"", h:[10,1e6]},
  {k:"cr1", l:"Current condensate return", u:"%", d:"", h:[0,100]},
  {k:"cr2", l:"Proposed condensate return", u:"%", d:"", h:[0,100]},
  {k:"condT", l:"Condensate temperature", u:"°F", d:180, h:[100,240]},
  {k:"mkT", l:"Makeup temperature", u:"°F", d:60, h:[35,212]},
  {k:"mkTDS", l:"Makeup TDS", u:"ppm", d:"", h:[1,3000], wa:"tds"},
  {k:"cdTDS", l:"Condensate TDS", u:"ppm", d:10, h:[0,100]},
  {k:"eff", l:"Boiler efficiency", u:"%", d:80, dS:"boilerEff", h:[50,99]},
  {k:"fuel", l:"Fuel cost", u:"$/MMBTU", d:8, dS:"fuelCost", h:[1,60]},
  {k:"water", l:"Water + sump cost", u:"$/1000 gal", d:9, h:[0,100]},
  {k:"hours", l:"Operating hours/year", u:"hr", d:8760, dS:"hoursYr", h:[100,8760]}
],
compute(v){
  if(![v.steam,v.cr1,v.cr2].every(ok)) return {};
  if(v.cr2<=v.cr1) return {flags:[F("amber","Proposed return must exceed current return.")]};
  const gain = v.steam*(v.cr2-v.cr1)/100;
  const heat = gain*(v.condT-v.mkT);
  const fuelS = heat/(v.eff/100)*v.hours/1e6*v.fuel;
  const waterS = gain/K.LB_GAL*v.hours/1000*v.water;
  const out=[
    O("Additional condensate recovered", gain, "lb/hr", 0, `${fmt(gain/(K.LB_GAL*60),2)} gpm`),
    O("Heat recovered", heat/1000, "MBTU/hr", 1),
    O("Fuel savings", fuelS, "$/yr", 0),
    O("Water + sump savings", waterS, "$/yr", 0),
    O("Direct annual savings", fuelS+waterS, "$/yr", 0, null, true)
  ];
  const work=[
    `Gain = ${fmt(v.steam,0)} × (${fmt(v.cr2,0)} − ${fmt(v.cr1,0)})% = ${fmt(gain,0)} lb/hr`,
    `Heat = ${fmt(gain,0)} × (${fmt(v.condT,0)} − ${fmt(v.mkT,0)}) = ${fmt(heat,0)} BTU/hr`
  ];
  const flags=[];
  if(ok(v.mkTDS)){
    const fw1 = ((100-v.cr1)*v.mkTDS + v.cr1*(v.cdTDS||0))/100;
    const fw2 = ((100-v.cr2)*v.mkTDS + v.cr2*(v.cdTDS||0))/100;
    out.push(O("Feedwater TDS - current", fw1, "ppm", 0),
      O("Feedwater TDS - proposed", fw2, "ppm", 0, `${fmt((1-fw2/fw1)*100,0)}% cleaner feedwater`));
    work.push(`FW TDS = (makeup% × ${fmt(v.mkTDS,0)} + CR% × ${fmt(v.cdTDS||0,0)}) ÷ 100`);
    flags.push(F("info",`Second-order effect: cleaner feedwater (${fmt(fw1,0)} → ${fmt(fw2,0)} ppm TDS) raises achievable cycles. Re-run BL-04 with the new value, then BL-05 - the stacked saving is often as large as the direct heat saving.`));
  }
  const savAt=cr=>{
    const g=v.steam*(cr-v.cr1)/100;
    return g*(v.condT-v.mkT)/(v.eff/100)*v.hours/1e6*v.fuel + g/K.LB_GAL*v.hours/1000*v.water;
  };
  return {out, work, flags,
    charts:[{kind:"line", title:"Direct annual savings vs condensate return achieved", xlab:"Condensate return (%)", ylab:"Savings ($/yr)",
      series:[{name:"Fuel + water savings", pts:rng(v.cr1, Math.min(95, v.cr2+15), 30).map(cr=>[cr, savAt(cr)])}],
      markers:[{x:v.cr2, y:fuelS+waterS, label:`target ${fmt(v.cr2,0)}% → $${fmt(fuelS+waterS,0)}/yr`}], xd:0, yd:0}]
  };
}});

CALCS.push({
id:"BL-08", mod:"bl", title:"Feedwater Blend (Makeup + Condensate)",
purpose:"Feedwater quality from the makeup/condensate blend - and contamination screening on the condensate.",
inputs:[
  {k:"cr", l:"Condensate return", u:"%", d:"", h:[0,100]},
  {k:"mCond", l:"Makeup conductivity", u:"µS/cm", d:"", h:[0,5000], wa:"cond", sep:"Makeup values"},
  {k:"mAlk", l:"Makeup M-alkalinity", u:"ppm CaCO₃", d:"", h:[0,500], wa:"malk"},
  {k:"mTh", l:"Makeup hardness", u:"ppm CaCO₃", d:"", h:[0,50], wa:"th"},
  {k:"mSi", l:"Makeup silica", u:"ppm SiO₂", d:"", h:[0,100], wa:"sio2"},
  {k:"mFe", l:"Makeup iron", u:"ppm", d:"", h:[0,5], wa:"fe"},
  {k:"cCond", l:"Condensate conductivity", u:"µS/cm", d:10, h:[0,2000], sep:"Condensate values"},
  {k:"cAlk", l:"Condensate alkalinity", u:"ppm CaCO₃", d:0, h:[0,100]},
  {k:"cTh", l:"Condensate hardness", u:"ppm CaCO₃", d:0, h:[0,50]},
  {k:"cSi", l:"Condensate silica", u:"ppm SiO₂", d:0, h:[0,50]},
  {k:"cFe", l:"Condensate iron", u:"ppm", d:0, h:[0,5]}
],
compute(v){
  if(!ok(v.cr)) return {};
  const f = v.cr/100, m = 1-f;
  const blend=(a,b)=> (ok(a)? m*a + f*(b||0) : NaN);
  const rows=[
    ["Conductivity", v.mCond, v.cCond, blend(v.mCond,v.cCond), "µS/cm"],
    ["M-alkalinity", v.mAlk, v.cAlk, blend(v.mAlk,v.cAlk), "ppm CaCO₃"],
    ["Hardness", v.mTh, v.cTh, blend(v.mTh,v.cTh), "ppm CaCO₃"],
    ["Silica", v.mSi, v.cSi, blend(v.mSi,v.cSi), "ppm SiO₂"],
    ["Iron", v.mFe, v.cFe, blend(v.mFe,v.cFe), "ppm"]
  ].filter(r=>ok(r[3]));
  if(!rows.length) return {flags:[F("info","Enter at least one makeup parameter.")]};
  const flags=[];
  if((v.cTh||0)>0.5) flags.push(F("red","Hardness in condensate indicates cooling-water or process contamination - investigate before it reaches the boiler."));
  if(ok(v.cCond)&&ok(v.mCond)&&v.cCond>3*Math.max(10,0.1*v.mCond)) flags.push(F("red","Condensate conductivity well above expected - contamination. Consider a conductivity dump valve on the return."));
  if((v.cFe||0)>0.1) flags.push(F("amber","Iron in condensate indicates condensate-line corrosion (carbonic acid or oxygen) - see BL-14."));
  return {
    tables:[{head:["Parameter",`Makeup (${fmt(m*100,0)}%)`,`Condensate (${fmt(f*100,0)}%)`,"Blended feedwater"],
      rows: rows.map(r=>[r[0], fmt(r[1],1)+" "+r[4], fmt(r[2],1)+" "+r[4], fmt(r[3],1)+" "+r[4]])}],
    out: rows.map(r=>O(`Feedwater ${r[0].toLowerCase()}`, r[3], r[4], 1)),
    work:[`FW_P = ${fmt(m,2)} × makeup + ${fmt(f,2)} × condensate (for each parameter)`],
    flags
  };
}});

CALCS.push({
id:"BL-09", mod:"bl", title:"Oxygen Scavenger Dosing",
purpose:"Scavenger demand from dissolved O₂ plus the boiler-water residual target.",
inputs:[
  {k:"fw", l:"Feedwater flow", u:"gal/day", d:"", h:[10,1e6]},
  {k:"do2", l:"Feedwater dissolved O₂", u:"ppm", d:0.007, h:[0,15], help:"0.005-0.007 from a healthy pressurized DA; 0.5-1.0 atmospheric"},
  {k:"scav", l:"Scavenger", t:"sel", d:"sulfite", opts:SCAVENGERS.map(s=>[s.k,s.n])},
  {k:"ratio", l:"Feed ratio (override)", u:"ppm/ppm O₂", d:"", h:[0.5,30], help:"Blank = practical ratio for the product"},
  {k:"resid", l:"Target boiler residual", u:"ppm", d:30, h:[0,60]},
  {k:"coc", l:"COC", u:"", d:10, h:[1.5,100]},
  {k:"act", l:"Product active", u:"%", d:100, h:[1,100]},
  {k:"dens", l:"Product density", u:"lb/gal", d:9.4, h:[8,12]},
  {k:"psig", l:"Boiler pressure", u:"psig", d:100, h:[0,2000]}
],
compute(v){
  if(!ok(v.fw)||!ok(v.do2)) return {};
  const sc = SCAVENGERS.find(s=>s.k===v.scav);
  const ratio = ok(v.ratio)? v.ratio : sc.prac;
  const forO2 = v.do2*ratio;
  const forRes = ok(v.resid)&&ok(v.coc)? v.resid/v.coc : 0;
  const tot = forO2+forRes;
  const fd = feed(tot/(v.act/100), v.fw, v.dens, 1);
  const flags=[F("info","Chemical scavenging is a polish, not a substitute for mechanical deaeration.")];
  if((v.scav==="sulfite"||v.scav==="catsulf") && v.psig>900) flags.push(F("red","Sulfite decomposes above ~900 psig (SO₂/H₂S into the condensate) - use a volatile scavenger."));
  if((v.scav==="sulfite"||v.scav==="catsulf")) flags.push(F("amber","Each ppm of sulfite adds dissolved solids. On a tight conductivity budget a volatile scavenger may allow higher cycles."));
  if((v.scav==="deha"||v.scav==="carbo") && v.psig<150) flags.push(F("info","Volatile scavengers are hard to control by residual in LP systems - confirm the site can test for it."));
  if(v.do2>0.03) flags.push(F("red","DO above 0.03 ppm at the feed pump: the deaerator is not performing (check BL-10). Chemical cannot economically fix a mechanical DA problem."));
  return {
    out:[
      O("Scavenger for O₂", forO2, "ppm", 2, `${fmt(v.do2,3)} ppm DO × ${fmt(ratio,1)}`),
      O("Scavenger for residual", forRes, "ppm", 2, `${fmt(v.resid,0)} ppm ÷ ${fmt(v.coc,0)} COC`),
      O("Total in feedwater (active)", tot, "ppm", 2, null, true),
      O("Neat product", fd.galP, "gal/day", 3, `${fmt(fd.lbP,2)} lb/day`),
      O("Pump rate", fd.mlmin, "mL/min", 2)
    ],
    work:[
      `For O₂ = ${fmt(v.do2,3)} × ${fmt(ratio,1)} (practical ratio; stoich ${sc.stoich}) = ${fmt(forO2,2)} ppm`,
      `For residual = ${fmt(v.resid,0)} ÷ ${fmt(v.coc,0)} = ${fmt(forRes,2)} ppm in feedwater`,
      `Product = ${fmt(tot,2)} ÷ ${fmt(v.act/100,2)} active = ${fmt(tot/(v.act/100),2)} ppm → ${fmt(fd.galP,3)} gal/day`
    ],
    flags,
    tables:[{title:"Typical residuals", head:["Product","Stoich ratio","Practical ratio","Boiler residual"],
      rows: SCAVENGERS.map(s=>[s.n, fmt(s.stoich,2), fmt(s.prac,1), s.resid]), hl:SCAVENGERS.indexOf(sc)}]
  };
}});

CALCS.push({
id:"BL-10", mod:"bl", title:"Deaerator Performance Check",
purpose:"Is the DA actually deaerating? Compare operating temperature to saturation at DA pressure.",
inputs:[
  {k:"psig", l:"DA operating pressure", u:"psig", d:5, h:[0,60]},
  {k:"temp", l:"DA water temperature", u:"°F", d:"", h:[100,320]},
  {k:"do2", l:"Measured DO (optional)", u:"ppm", d:"", h:[0,15]},
  {k:"datype", l:"Deaerator type", t:"sel", d:"press", opts:[["press","Pressurized DA"],["atmos","Atmospheric DA / feedwater tank"]]}
],
compute(v){
  if(!ok(v.psig)) return {};
  const tSat = satT(v.psig);
  const out=[O("Saturation temp @ DA pressure", tSat, "°F", 1)];
  const flags=[], work=[`T_sat @ ${fmt(v.psig,1)} psig = ${fmt(tSat,1)} °F (steam table)`];
  let lvl="ok", msg="";
  if(ok(v.temp)){
    const deficit = tSat-v.temp;
    out.push(O("Temperature deficit", deficit, "°F", 1, null, true));
    work.push(`Deficit = ${fmt(tSat,1)} − ${fmt(v.temp,1)} = ${fmt(deficit,1)} °F`);
    if(deficit>3){ lvl="red"; msg=`Operating ${fmt(deficit,1)} °F below saturation - the DA is NOT deaerating properly.`;
      flags.push(F("red","DA below saturation temperature. Check pegging steam supply, vent rate, vent orifice, and internal spray valves."));
    } else { msg=`Within ${fmt(Math.abs(deficit),1)} °F of saturation - thermally healthy.`; }
  }
  out.push(O("Expected DO", NaN, "", 0, v.datype==="press"?"0.005-0.007 ppm from a healthy pressurized DA":"0.5-1.0 ppm at best from an atmospheric DA - size the scavenger accordingly"));
  if(ok(v.do2)){
    const expHi = v.datype==="press"?0.007:1.0;
    if(v.do2>expHi*1.5) flags.push(F("red",`Measured DO ${fmt(v.do2,3)} ppm exceeds the expected ceiling (${fmt(expHi,3)}). Mechanical problem - don't chase it with chemical.`));
    else flags.push(F("ok",`Measured DO ${fmt(v.do2,3)} ppm is within expectation for this DA type.`));
  }
  flags.push(F("info","Vent plume check: a healthy DA shows a steady 12-18 in vent plume. No plume = closed vent = no deaeration."));
  return {out, flags, work, verdict: msg?{level:lvl,msg}:undefined,
    charts:[{kind:"line", title:"O₂ solubility in water (air-saturated, 0 psig)", xlab:"Water temperature (°F)", ylab:"Dissolved O₂ (ppm)",
      series:[{name:"DO saturation", pts:DO_SAT}],
      markers: ok(v.temp)&&v.temp<=212 ? [{x:v.temp, y:lint(DO_SAT,v.temp), label:`${fmt(v.temp,0)} °F → ${fmt(lint(DO_SAT,v.temp),1)} ppm potential`}] : []}]
  };
},
notes:"Every 10 °F of storage-tank preheat cuts oxygen solubility - the chart shows why hot storage matters even before the DA works."});

CALCS.push({
id:"BL-11", mod:"bl", title:"Internal Treatment: Phosphate / Polymer / Chelant",
purpose:"Dose to a boiler-water residual target, including the hardness-reactive demand for precipitating programs.",
inputs:[
  {k:"resid", l:"Target boiler residual", u:"ppm", d:45, h:[1,200], help:"e.g. 30-60 ppm PO₄ for LP phosphate programs"},
  {k:"coc", l:"COC", u:"", d:10, h:[1.5,100]},
  {k:"fw", l:"Feedwater flow", u:"gal/day", d:"", h:[10,1e6]},
  {k:"hard", l:"Feedwater hardness", u:"ppm CaCO₃", d:0, h:[0,20], help:"For phosphate-precipitating programs"},
  {k:"prog", l:"Program type", t:"sel", d:"phos", opts:[["phos","Phosphate (precipitating)"],["poly","Polymer / dispersant"],["chel","Chelant"]]},
  {k:"act", l:"Product active", u:"%", d:100, h:[1,100]},
  {k:"dens", l:"Product density", u:"lb/gal", d:10, h:[8,13]}
],
compute(v){
  if(![v.resid,v.coc,v.fw].every(ok)) return {};
  const residFW = v.resid/v.coc;
  const hardDemand = v.prog==="phos" ? (v.hard||0)*0.7 : 0;
  const totFW = residFW+hardDemand;
  const fd = feed(totFW/(v.act/100), v.fw, v.dens, 1);
  const flags=[];
  if(v.prog==="phos") flags.push(F("info","Phosphate programs need adequate OH alkalinity (BL-12) to precipitate hardness as mobile hydroxyapatite sludge - without it you get calcium phosphate scale instead."));
  if(v.prog==="chel"&&(v.hard||0)>2) flags.push(F("red","Chelant programs demand < 1 ppm feedwater hardness. Overfeeding chelant on high hardness attacks boiler metal."));
  flags.push(F("info","House product ranges override the generic control table below - set them per the product data sheet."));
  return {
    out:[
      O("Residual demand in feedwater", residFW, "ppm", 2, `${fmt(v.resid,0)} ÷ ${fmt(v.coc,1)} COC`),
      v.prog==="phos"&&hardDemand>0?O("Hardness-reactive demand", hardDemand, "ppm as PO₄", 2, `${fmt(v.hard,1)} ppm hardness × 0.7`):null,
      O("Total feedwater dose (active)", totFW, "ppm", 2, null, true),
      O("Neat product", fd.galP, "gal/day", 3, `${fmt(fd.lbP,2)} lb/day`),
      O("Pump rate", fd.mlmin, "mL/min", 2)
    ].filter(Boolean),
    work:[
      `FW ppm = residual ÷ COC = ${fmt(v.resid,0)} ÷ ${fmt(v.coc,1)} = ${fmt(residFW,2)} ppm`,
      hardDemand>0?`+ hardness demand = ${fmt(v.hard,1)} × 0.7 = ${fmt(hardDemand,2)} ppm as PO₄`:"",
      `Product = ${fmt(totFW,2)} ÷ ${fmt(v.act/100,2)} = ${fmt(totFW/(v.act/100),2)} ppm → ${fmt(fd.galP,3)} gal/day`
    ].filter(Boolean),
    flags,
    tables:[{title:"Typical LP (< 300 psig) boiler-water control ranges - tune to house program", head:["Parameter","Typical range"],
      rows:[["Phosphate (as PO₄)","30-60 ppm"],["Sulfite (as SO₃)","20-40 ppm"],["M-alkalinity","300-700 ppm CaCO₃"],["OH (caustic) alkalinity","200-400 ppm CaCO₃"],["pH","10.5-11.5"],["Conductivity","per BL-04 limit"],["Silica","< 150 ppm SiO₂"],["Iron","< 3 ppm"]]}]
  };
}});

CALCS.push({
id:"BL-12", mod:"bl", title:"Alkalinity Relationships (P / M / OH)",
purpose:"OH, carbonate and bicarbonate split from the P and M titrations - the 30-second calc that saves a phone call.",
inputs:[
  {k:"p", l:"P-alkalinity", u:"ppm CaCO₃", d:"", h:[0,2000], wa:"palk"},
  {k:"m", l:"M-alkalinity", u:"ppm CaCO₃", d:"", h:[0,3000], wa:"malk"}
],
compute(v){
  if(!ok(v.p)||!ok(v.m)) return {};
  if(v.p>v.m) return {flags:[F("red","P cannot exceed M - check the titrations.")]};
  let oh,co3,hco3,rel;
  if(Math.abs(v.p-v.m)<1e-9){ oh=v.m; co3=0; hco3=0; rel="P = M → all hydroxide"; }
  else if(v.m>2*v.p){ oh=0; co3=2*v.p; hco3=v.m-2*v.p; rel="M > 2P → no free OH; bicarbonate present"; }
  else if(Math.abs(v.m-2*v.p)<1e-9){ oh=0; co3=2*v.p; hco3=0; rel="M = 2P → all carbonate"; }
  else { oh=2*v.p-v.m; co3=2*(v.m-v.p); hco3=0; rel="M < 2P → free hydroxide present"; }
  const interp = oh>0 ? `OH alkalinity ${fmt(oh,0)} ppm available for internal treatment control.` :
    hco3>0 ? "No free hydroxide - bicarbonate is still present. For a precipitating phosphate program this is usually insufficient OH." :
    "Carbonate only - on the edge; verify OH need for the program.";
  return {
    out:[
      O("Hydroxide (OH) alkalinity", oh, "ppm CaCO₃", 0, null, true),
      O("Carbonate (CO₃)", co3, "ppm CaCO₃", 0),
      O("Bicarbonate (HCO₃)", hco3, "ppm CaCO₃", 0)
    ],
    work:[`P = ${fmt(v.p,0)}, M = ${fmt(v.m,0)} → ${rel}`,
      "Rules: M>2P → OH=0, CO₃=2P, HCO₃=M−2P · M=2P → CO₃=2P · M<2P → OH=2P−M, CO₃=2(M−P) · P=M → OH=M"],
    verdict:{level:"info", msg:interp}
  };
}});

CALCS.push({
id:"BL-13", mod:"bl", title:"Carryover & Steam Purity",
purpose:"Quantify carryover from condensate vs boiler-water conductivity and route the troubleshooting.",
inputs:[
  {k:"sc", l:"Steam condensate conductivity", u:"µS/cm", d:"", h:[0.05,500], help:"Condensed steam sample, not returned condensate"},
  {k:"bc", l:"Boiler water conductivity", u:"µS/cm", d:"", h:[100,20000]},
  {k:"btds", l:"Boiler water TDS (optional)", u:"ppm", d:"", h:[50,15000]}
],
compute(v){
  if(!ok(v.sc)||!ok(v.bc)) return {};
  const co = v.sc/v.bc*100;
  const verdict = co<0.1?{level:"ok",msg:"Normal (< 0.1%)"}:co<=1?{level:"amber",msg:"Elevated (0.1-1%) - investigate"}:{level:"red",msg:"Severe (> 1%) - risk of turbine/trap damage and superheater deposits"};
  const out=[O("Mechanical carryover", co, "%", co<0.1?3:2, null, true)];
  if(ok(v.btds)) out.push(O("Steam TDS", v.btds*co/100, "ppm", 2, "target < 1 ppm for most plants"));
  return {out,
    work:[`Carryover = ${fmt(v.sc,1)} ÷ ${fmt(v.bc,0)} × 100 = ${fmt(co,3)}%`],
    verdict:{level:verdict.level, msg:`Carryover ${fmt(co,2)}% - ${verdict.msg}.`},
    flags:[F("info","If boiler alkalinity exceeds ~10% of conductivity, foaming is the likely mechanism (ASME note).")],
    panels:[{title:"Carryover causes checklist", html:"<ul><li>High boiler water level</li><li>Sudden load swings</li><li>High TDS / high cycles</li><li>High alkalinity (foaming)</li><li>Oil or organic contamination</li><li>Undersized steam drum / operating above design capacity</li><li>Faulty separator or dryer pans</li></ul>"}]};
}});

CALCS.push({
id:"BL-14", mod:"bl", title:"Condensate System / Neutralizing Amine Demand",
purpose:"CO₂ generated from feedwater alkalinity, amine required, and where the condensate pH will sit.",
inputs:[
  {k:"alk", l:"Feedwater M-alkalinity", u:"ppm CaCO₃", d:"", h:[1,500], wa:"malk"},
  {k:"bf", l:"Alkalinity breakdown fraction", u:"", d:0.9, h:[0.5,1], help:"~0.9 LP boilers; 1.0 above 250 psig"},
  {k:"steam", l:"Steam rate", u:"lb/hr", d:"", h:[10,1e6]},
  {k:"nv", l:"Amine demand ratio", u:"ppm amine/ppm CO₂", d:2.0, h:[0.3,10], help:"USE THE PRODUCT PDS VALUE - blends vary widely"},
  {k:"act", l:"Product active", u:"%", d:100, h:[1,100]},
  {k:"dens", l:"Product density", u:"lb/gal", d:8.25, h:[7.5,10]}
],
compute(v){
  if(!ok(v.alk)) return {};
  const co2 = v.alk*0.88*(v.bf||0.9);
  const out=[O("CO₂ in steam", co2, "ppm", 1, `≈ pH ${fmt(lint(CO2_PH,Math.min(co2,50)),1)} in untreated condensate`, true)];
  const work=[`CO₂ = ${fmt(v.alk,0)} × 0.88 × ${fmt(v.bf||0.9,2)} = ${fmt(co2,1)} ppm (0.88 = 44.01/50.04)`];
  if(ok(v.steam)&&ok(v.nv)){
    const amine = co2*v.nv;
    const lbday = amine*(v.steam*24)/1e6/(v.act/100);
    const galday = lbday/v.dens;
    out.push(O("Amine demand", amine, "ppm on steam", 1),
      O("Product required", lbday, "lb/day", 2, `${fmt(galday,3)} gal/day`),
      O("Pump rate", galday*3785/1440, "mL/min", 2));
    work.push(`Amine = ${fmt(co2,1)} × ${fmt(v.nv,1)} = ${fmt(amine,1)} ppm`,
      `lb/day = ${fmt(amine,1)} × ${fmt(v.steam*24,0)} lb steam/day ÷ 10⁶ ÷ ${fmt(v.act/100,2)} = ${fmt(lbday,2)}`);
  }
  return {out, work,
    flags:[
      F("info","Target treated condensate pH 8.2-9.0 (all-ferrous); 8.2-8.8 with copper alloys."),
      F("amber","Long condensate systems: a single low-DR amine will not protect the far end - consider a blend (see DR table)."),
      F("amber","Iron high but pH already 8.5-9.0? The corrosion is oxygen, not carbonic acid - look for vacuum breakers, pump seals, open receivers; consider a filming amine."),
      F("info","Every ppm of CO₂ removed by pretreatment (PT-10/11/12) is amine you don't buy - link the savings.")
    ],
    tables:[{title:"Neutralizing amine distribution ratios", head:["Amine","DR","Best for"], rows:AMINE_DR}],
    charts:[{kind:"line", title:"Condensate pH vs CO₂ (untreated)", xlab:"CO₂ in condensate (ppm)", ylab:"pH",
      series:[{name:"pH", pts:CO2_PH}],
      markers: co2<=50?[{x:co2, y:lint(CO2_PH,co2), label:`${fmt(co2,0)} ppm → pH ${fmt(lint(CO2_PH,co2),1)}`}]:[]}]
  };
}});

CALCS.push({
id:"BL-15", mod:"bl", title:"Softener Failure Impact (Hard Water Event)",
purpose:"Fast damage quantification when hard water reaches the boiler - scale load and the fuel penalty story.",
inputs:[
  {k:"hard", l:"Feedwater hardness during event", u:"ppm CaCO₃", d:"", h:[0.5,500]},
  {k:"fw", l:"Feedwater flow", u:"gal/day", d:"", h:[10,1e6]},
  {k:"days", l:"Duration of event", u:"days", d:1, h:[0.05,90]},
  {k:"fuelcost", l:"Annual fuel spend (optional)", u:"$/yr", d:"", h:[0,1e7]}
],
compute(v){
  if(!ok(v.hard)||!ok(v.fw)) return {};
  const perDay = lbDay(v.hard, v.fw);
  const total = perDay*(v.days||1);
  const out=[
    O("Hardness to boiler", perDay, "lb/day", 2, null, true),
    O("Total scale-forming solids this event", total, "lb", 2)
  ];
  const flags=[F("red","Hard-water event response: isolate/regenerate the softener → increase blowdown → boost dispersant/phosphate → verify boiler-water hardness is nil → log the event.")];
  const tbl={title:"Fuel penalty vs scale thickness (normal CaCO₃ scale, indicative)", head:["Scale thickness","Added fuel"],
    rows: SCALE_FUEL.map(r=>[r[0], fmt(r[2],0)+"%"+(ok(v.fuelcost)?` ≈ $${fmt(v.fuelcost*r[2]/100,0)}/yr`:"")])};
  return {out, flags, tables:[tbl],
    work:[`Hardness load = ${fmt(v.hard,0)} ppm × ${fmt(v.fw,0)} gal/day × 8.34 ÷ 10⁶ = ${fmt(perDay,2)} lb/day`],
    charts:[{kind:"bar", title:"Fuel penalty vs scale thickness", ylab:"Added fuel (%)",
      cats:SCALE_FUEL.map(r=>r[0]), vals:SCALE_FUEL.map(r=>r[2]), yd:0}],
    verdict:{level:"red", msg:`${fmt(total,1)} lb of scale-forming solids delivered to the boiler over ${fmt(v.days,1)} day(s). Even 1/32" of resulting scale costs ~4% in fuel.`}
  };
}});

CALCS.push({
id:"BL-16", mod:"bl", title:"Boiler Chemical Feed Rate & Pump Setting",
purpose:"Quick wrapper: boiler-water residual target → feedwater ppm → pump setting. (The general tool is CU-01.)",
inputs:[
  {k:"resid", l:"Target boiler-water residual (as product)", u:"ppm", d:"", h:[0.5,500]},
  {k:"coc", l:"COC", u:"", d:10, h:[1.5,100]},
  {k:"fw", l:"Feedwater flow", u:"gal/day", d:"", h:[10,1e6]},
  {k:"dens", l:"Product density", u:"lb/gal", d:10, h:[7.5,16]}
],
compute(v){
  if(![v.resid,v.coc,v.fw].every(ok)) return {};
  const ppmFW = v.resid/v.coc;
  const fd = feed(ppmFW, v.fw, v.dens, 1);
  return {
    out:[
      O("Feedwater dose", ppmFW, "ppm product", 2, null, true),
      O("Product", fd.galP, "gal/day", 3, `${fmt(fd.lbP,2)} lb/day`),
      O("Pump rate", fd.mlmin, "mL/min", 2),
      O("Days per 5-gal pail", fd.galP>0?5/fd.galP:NaN, "days", 1),
      O("Days per 55-gal drum", fd.galP>0?55/fd.galP:NaN, "days", 0)
    ],
    work:[`FW ppm = ${fmt(v.resid,0)} ÷ ${fmt(v.coc,1)} = ${fmt(ppmFW,2)} · gal/day = ppm × gal/day × 8.34 ÷ 10⁶ ÷ density`],
    flags:[F("info","Verify the pump with a drawdown test - CU-01 has the stopwatch tool.")]
  };
}});
</script>
<script>
"use strict";
/* =====================================================================
   MODULE - COOLING TOWER SYSTEMS
   ===================================================================== */

CALCS.push({
id:"CT-01", mod:"ct", title:"Range, Approach & Tower Efficiency",
purpose:"The three thermal numbers every tower visit starts with.",
inputs:[
  {k:"th", l:"Hot water (return to tower)", u:"°F", d:"", h:[40,140]},
  {k:"tc", l:"Cold water (supply from tower)", u:"°F", d:"", h:[35,120]},
  {k:"twb", l:"Ambient wet bulb", u:"°F", d:"", h:[10,90]}
],
compute(v){
  if(!ok(v.th)||!ok(v.tc)) return {};
  const range = v.th-v.tc;
  if(range<=0) return {flags:[F("red","Hot water must be warmer than cold water - recheck readings.")]};
  const out=[O("Range", range, "°F", 1, null, true)];
  const work=[`Range = ${fmt(v.th,1)} − ${fmt(v.tc,1)} = ${fmt(range,1)} °F`];
  const flags=[];
  let verdict;
  if(ok(v.twb)){
    const app = v.tc-v.twb;
    if(app<0) return {flags:[F("red","Cold water cannot be below wet bulb - recheck readings.")]};
    const eff = range/(range+app)*100;
    const av = app<5?["ok","exceptional (oversized tower or low load)"]:app<=10?["ok","good"]:app<=15?["ok","typical design"]:["amber","poor - fouled fill, air maldistribution, low airflow, or overloaded"];
    out.push(O("Approach", app, "°F", 1, av[1]), O("Thermal efficiency", eff, "%", 1, "range ÷ (range + approach)"));
    work.push(`Approach = ${fmt(v.tc,1)} − ${fmt(v.twb,1)} = ${fmt(app,1)} °F`,
      `Efficiency = ${fmt(range,1)} ÷ (${fmt(range,1)} + ${fmt(app,1)}) × 100 = ${fmt(eff,1)}%`);
    if(app>15) flags.push(F("amber","Approach > 15 °F checklist: fouled/scaled fill, plugged nozzles, plugged distribution deck, fan pitch/belt slip, air recirculation."));
    flags.push(F("info","Rising approach at constant load is the earliest indicator of fill fouling - trend it visit to visit."));
    verdict={level:av[0]==="amber"?"amber":"ok", msg:`Approach ${fmt(app,1)} °F - ${av[1]}.`};
    return {out, work, flags, verdict,
      charts:[{kind:"gauge", title:"Approach temperature", min:0, max:25, value:app,
        zones:[{to:5,label:"exceptional",lv:"good"},{to:10,label:"good",lv:"good"},{to:15,label:"typical design",lv:"warning"},{to:25,label:"poor - investigate",lv:"crit"}]}]};
  }
  return {out, work, flags, verdict};
}});

CALCS.push({
id:"CT-02", mod:"ct", title:"Heat Load",
purpose:"Tower heat rejection from recirculation flow and range, with the tons cross-check.",
inputs:[
  {k:"q", l:"Recirculation rate", u:"gpm", d:"", h:[10,100000]},
  {k:"range", l:"Range", u:"°F", d:"", h:[1,40]},
  {k:"tons", l:"Nameplate tonnage (optional)", u:"tons", d:"", h:[10,20000]}
],
compute(v){
  if(!ok(v.q)||!ok(v.range)) return {};
  const btu = v.q*v.range*K.FLOW_HEAT;
  const flags=[];
  if(ok(v.tons)&&v.tons>0){
    const expected = v.tons*3;
    if(Math.abs(v.q-expected)/expected>0.3) flags.push(F("amber",`Recirc rate deviates ${fmt(Math.abs(v.q-expected)/expected*100,0)}% from the 3 gpm/ton rule for ${fmt(v.tons,0)} tons (${fmt(expected,0)} gpm expected). Verify pump curve or nameplate.`));
    else flags.push(F("ok","Recirculation is consistent with nameplate tonnage (3 gpm/ton rule)."));
  }
  return {
    out:[
      O("Heat load", btu/1e6, "MMBTU/hr", 2, null, true),
      O("Refrigeration tons", btu/K.TON, "tons", 0, "@ 12,000 BTU/hr·ton"),
      O("Tower tons", btu/K.TOWER_TON, "tons", 0, "@ 15,000 BTU/hr·ton (incl. compressor heat)"),
      O("Thermal power", btu/3412, "kW", 0)
    ],
    work:[`BTU/hr = ${fmt(v.q,0)} gpm × ${fmt(v.range,1)} °F × 500 = ${fmt(btu,0)}`],
    flags
  };
}});

CALCS.push({
id:"CT-03", mod:"ct", title:"Water Balance: Evaporation, Drift, Bleed, Makeup",
purpose:"The core tower calculator - full water balance at your cycles, both evaporation constants shown.",
inputs:[
  {k:"q", l:"Recirculation rate", u:"gpm", d:"", h:[10,100000]},
  {k:"range", l:"Range", u:"°F", d:"", h:[1,40]},
  {k:"coc", l:"Cycles of concentration", u:"", d:"", h:[1.1,50], s:[2,12]},
  {k:"drift", l:"Drift", u:"% of recirc", d:0.005, h:[0.0005,0.5]},
  {k:"hours", l:"Operating hours/year", u:"hr", d:8760, h:[100,8760]},
  {k:"wcost", l:"Water + sump cost (optional)", u:"$/1000 gal", d:"", h:[0,100]}
],
compute(v){
  if(![v.q,v.range,v.coc].every(ok)) return {};
  const calc=(k)=>{
    const E=v.q*v.range*k;
    const D=v.q*v.drift/100;
    const B=Math.max(E/(v.coc-1)-D,0);
    const M=E+D+B;
    return {E,D,B,M};
  };
  const a=calc(S.evapK), b=calc(S.evapKalt);
  const dayF=1440, yrF=60*v.hours;
  const out=[
    O("Evaporation", a.E, "gpm", 1, `alt constant: ${fmt(b.E,1)} gpm · ${fmt(a.E*dayF,0)} gal/day`),
    O("Drift", a.D, "gpm", a.D<1?3:2, `${fmt(a.D*dayF,0)} gal/day`),
    O("Bleed", a.B, "gpm", 1, `alt: ${fmt(b.B,1)} gpm · ${fmt(a.B*dayF,0)} gal/day`),
    O("Makeup", a.M, "gpm", 1, `alt: ${fmt(b.M,1)} gpm · ${fmt(a.M*dayF,0)} gal/day`, true),
    O("Makeup per year", a.M*yrF, "gal/yr", 0),
    O("Bleed as % of makeup", a.B/a.M*100, "%", 1)
  ];
  if(ok(v.wcost)&&v.wcost>0) out.push(O("Annual makeup water cost", a.M*yrF/1000*v.wcost, "$/yr", 0, "the bleed portion also pays the sump charge"));
  const flags=[];
  if(a.B<=0) flags.push(F("info","Drift alone exceeds the bleed requirement at these cycles - no controlled bleed needed, but cycles are then set by drift and hard to control. Verify with a conductivity ratio (CT-04)."));
  if(v.coc<3) flags.push(F("amber","Low cycles - check bleed valve, controller setpoint, and unaccounted losses (leaks, process draw-off, filter backwash to drain)."));
  if(v.drift>0.02) flags.push(F("amber","Drift above modern standards (0.001-0.005%). Inspect eliminators - this is also a Legionella exposure concern."));
  const curve=(k)=>rng(1.5,Math.max(10,v.coc*1.5),40).map(c=>{
    const E=v.q*v.range*k, D=v.q*v.drift/100, B=Math.max(E/(c-1)-D,0);
    return [c,(E+D+B)*dayF];
  });
  return {out, flags,
    chain:[{label:"Holding time → CT-11", to:"CT-11", set:{bdgpm:a.B+a.D, q:v.q}},
      {label:"Biocide re-dose interval → CT-13", to:"CT-13", set:{coc:v.coc}}],
    work:[
      `E = ${fmt(v.q,0)} × ${fmt(v.range,1)} × ${S.evapK} = ${fmt(a.E,1)} gpm  (alt constant ${S.evapKalt}: ${fmt(b.E,1)})`,
      `D = ${fmt(v.q,0)} × ${fmt(v.drift,3)}% = ${fmt(a.D,2)} gpm`,
      `B = E/(COC−1) − D = ${fmt(a.E,1)}/${fmt(v.coc-1,1)} − ${fmt(a.D,2)} = ${fmt(a.B,1)} gpm`,
      `M = E + D + B = ${fmt(a.M,1)} gpm`
    ],
    verdict:{level:v.coc<3?"amber":"ok", msg:`At ${fmt(v.coc,1)} cycles: makeup ${fmt(a.M*dayF,0)} gal/day, of which ${fmt(a.B*dayF,0)} goes to drain as bleed.`},
    charts:[
      {kind:"line", title:"Makeup water vs cycles (diminishing returns above ~6)", xlab:"Cycles of concentration", ylab:"Makeup (gal/day)",
        series:[{name:`Classic k=${S.evapK}`, pts:curve(S.evapK)},{name:`Heat-balance k=${S.evapKalt}`, pts:curve(S.evapKalt), dash:true}],
        markers:[{x:v.coc, y:a.M*dayF, label:`${fmt(v.coc,1)} cycles → ${fmt(a.M*dayF,0)} gpd`}]},
      {kind:"bar", title:"Where the makeup water goes (gal/day)", ylab:"gal/day",
        cats:["Evaporation","Bleed","Drift"], vals:[a.E*dayF, a.B*dayF, a.D*dayF], hl:1, yd:0}
    ]
  };
},
notes:"Both evaporation constants are in current use: 0.001 (classic 1%-per-10°F rule, slightly conservative) and 0.00085 (Perry's heat-balance value, better in cool weather). The spread between them is real uncertainty - quote a range, not false precision."});

CALCS.push({
id:"CT-04", mod:"ct", title:"Cycles of Concentration (Measured & Reconciled)",
purpose:"COC by every tracer you have - the disagreements are the diagnosis.",
inputs:[
  {k:"cdT", l:"Tower conductivity", u:"µS/cm", d:"", h:[50,20000], sep:"Tower water"},
  {k:"clT", l:"Tower chloride", u:"ppm", d:"", h:[1,5000]},
  {k:"siT", l:"Tower silica", u:"ppm SiO₂", d:"", h:[1,400]},
  {k:"caT", l:"Tower Ca hardness", u:"ppm CaCO₃", d:"", h:[1,4000]},
  {k:"mgT", l:"Tower Mg hardness", u:"ppm CaCO₃", d:"", h:[1,4000]},
  {k:"cdM", l:"Makeup conductivity", u:"µS/cm", d:"", h:[5,5000], wa:"cond", sep:"Makeup water"},
  {k:"clM", l:"Makeup chloride", u:"ppm", d:"", h:[0.5,2000], wa:"cl"},
  {k:"siM", l:"Makeup silica", u:"ppm SiO₂", d:"", h:[0.5,150], wa:"sio2"},
  {k:"caM", l:"Makeup Ca hardness", u:"ppm CaCO₃", d:"", h:[0.5,1500], wa:"cah"},
  {k:"mgM", l:"Makeup Mg hardness", u:"ppm CaCO₃", d:"", h:[0.5,1500], wa:"mgh"},
  {k:"mkV", l:"Makeup volume (optional)", u:"gal", d:"", h:[1,1e7], sep:"Water-balance check (optional)"},
  {k:"bdV", l:"Bleed + drift volume", u:"gal", d:"", h:[1,1e7]}
],
compute(v){
  const t=[];
  if(ok(v.cdT)&&ok(v.cdM)&&v.cdM>0) t.push(["Conductivity", v.cdT/v.cdM]);
  if(ok(v.clT)&&ok(v.clM)&&v.clM>0) t.push(["Chloride", v.clT/v.clM]);
  if(ok(v.siT)&&ok(v.siM)&&v.siM>0) t.push(["Silica", v.siT/v.siM]);
  if(ok(v.caT)&&ok(v.caM)&&v.caM>0) t.push(["Calcium", v.caT/v.caM]);
  if(ok(v.mgT)&&ok(v.mgM)&&v.mgM>0) t.push(["Magnesium", v.mgT/v.mgM]);
  if(ok(v.mkV)&&ok(v.bdV)&&v.bdV>0) t.push(["Water balance", v.mkV/v.bdV]);
  if(!t.length) return {flags:[F("info","Enter at least one tower/makeup tracer pair.")]};
  const flags=[], get=n=>{const r=t.find(x=>x[0]===n); return r?r[1]:NaN;};
  const cl=get("Chloride"), ca=get("Calcium"), si=get("Silica"), cd=get("Conductivity"), wb=get("Water balance");
  if(ok(cl)&&ok(ca)){
    if(ca<cl*0.85) flags.push(F("red","Calcium COC more than 15% below chloride COC: calcium is precipitating - scale is actively forming. Reduce cycles, adjust pH, or increase scale inhibitor."));
    else flags.push(F("ok","Calcium tracks chloride - no significant calcium precipitation."));
  }
  if(ok(cl)&&ok(si)&&si<cl*0.85) flags.push(F("amber","Silica COC below chloride COC - silica is depositing."));
  if(ok(cl)&&ok(cd)){
    if(cd>cl*1.15) flags.push(F("amber","Conductivity COC above chloride COC - treatment chemical or acid feed is adding conductivity."));
    if(cd<cl*0.85) flags.push(F("amber","Conductivity COC below chloride COC - possible precipitation of a conductive species, or the makeup sample doesn't match what the tower actually sees."));
  }
  if(ok(wb)&&ok(cl)&&wb<cl*0.7) flags.push(F("red","Water-balance COC far below tracer COC - unaccounted water loss: leak, process bleed, or side-stream filter to drain."));
  if(t.length>1){
    const vals=t.filter(x=>x[0]!=="Water balance").map(x=>x[1]);
    if(vals.length>1 && (Math.max(...vals)-Math.min(...vals))/Math.min(...vals)<0.15)
      flags.push(F("ok","All tracers agree - cycles are real and nothing is precipitating."));
  }
  return {
    out: t.map((x,i)=>O(`COC - ${x[0]}`, x[1], "cycles", 1, null, x[0]==="Chloride")),
    work: t.map(x=>`COC (${x[0]}) = tower ÷ makeup = ${fmt(x[1],2)}`),
    flags
  };
},
notes:"Chloride is the reference tracer (fully soluble, unaffected by treatment). A calcium COC lagging chloride is the single most useful scale diagnostic a rep has."});

/* ---- shared index interpretation helpers ---- */
const LSI_BANDS=[[-2,"red","severely corrosive"],[-0.5,"amber","corrosive"],[0.5,"ok","balanced"],[2.0,"amber","scale-forming (manageable with inhibitor)"]];
const lsiVerdict=x=> band(x, LSI_BANDS, {lv:"red",msg:"heavily scale-forming"});
const rsiVerdict=x=> band(x, [[5.5,"red","heavy scale"],[6.2,"amber","scale-forming"],[6.8,"ok","balanced"],[8.5,"amber","corrosive"]], {lv:"red",msg:"severely corrosive"});
const psiVerdict=x=> band(x, [[4.5,"red","heavy scale"],[6.0,"amber","scale-forming"],[6.5,"ok","balanced"],[7.0,"amber","slight corrosion"]], {lv:"red",msg:"corrosive"});
const lskVerdict=x=> band(x, [[0.8,"ok","chlorides/sulfates unlikely to interfere with film formation"],[1.2,"amber","higher corrosion rates than expected"]], {lv:"red",msg:"high corrosion rates; localized attack likely"});

CALCS.push({
id:"CT-06", mod:"ct", title:"Langelier Saturation Index (LSI)",
purpose:"CaCO₃ saturation at bulk AND hot-surface skin temperature - the skin number is the one that scales.",
inputs:[
  {k:"ph", l:"pH", u:"", d:"", h:[4,12], s:[6.5,9.5], wa:"ph"},
  {k:"tds", l:"TDS", u:"ppm", d:"", h:[10,20000], wa:"tds"},
  {k:"ca", l:"Calcium hardness", u:"ppm CaCO₃", d:"", h:[1,4000], wa:"cah"},
  {k:"alk", l:"M-alkalinity", u:"ppm CaCO₃", d:"", h:[1,2000], wa:"malk"},
  {k:"tb", l:"Bulk water temperature", u:"°F", d:85, h:[33,200], wa:"temp"},
  {k:"ts", l:"Hottest skin temperature", u:"°F", d:"", h:[33,250], help:"Blank = bulk + 20 °F. Use the actual exchanger skin temp when known."}
],
compute(v){
  if(![v.ph,v.tds,v.ca,v.alk,v.tb].every(ok)) return {};
  const ts = ok(v.ts)? v.ts : v.tb+20;
  const rb = lsiCalc(v.ph,v.tds,v.ca,v.alk,v.tb);
  const rs = lsiCalc(v.ph,v.tds,v.ca,v.alk,ts);
  if(!rb||!rs) return {};
  const vb=lsiVerdict(rb.lsi), vs=lsiVerdict(rs.lsi);
  return {
    out:[
      O("LSI @ bulk temp", rb.lsi, "", 2, `pHs ${fmt(rb.pHs,2)} - ${vb.msg}`),
      O(`LSI @ skin temp (${fmt(ts,0)} °F)`, rs.lsi, "", 2, vs.msg, true)
    ],
    work:[
      `pHs = (9.3 + A + B) − (C + D)`,
      `bulk: A=${fmt((Math.log10(v.tds)-1)/10,3)} B=${fmt(-13.12*Math.log10(F2C(v.tb)+273.15)+34.55,3)} C=${fmt(Math.log10(v.ca)-0.4,3)} D=${fmt(Math.log10(v.alk),3)} → pHs=${fmt(rb.pHs,2)} · LSI=${fmt(v.ph,2)}−${fmt(rb.pHs,2)}=${fmt(rb.lsi,2)}`,
      `skin (${fmt(ts,0)} °F): pHs=${fmt(rs.pHs,2)} → LSI=${fmt(rs.lsi,2)}`
    ],
    verdict:{level:vs.lv, msg:`Skin LSI ${fmt(rs.lsi,2)} - ${vs.msg}. A tower balanced in the basin can still scale the hottest exchanger tube.`},
    charts:[{kind:"gauge", title:"LSI scale", min:-3, max:3, value:rb.lsi, label:"bulk", value2:rs.lsi, label2:"skin",
      zones:[{to:-2,label:"severe corr.",lv:"crit"},{to:-0.5,label:"corrosive",lv:"serious"},{to:0.5,label:"balanced",lv:"good"},{to:2,label:"scaling",lv:"warning"},{to:3,label:"heavy scale",lv:"crit"}]}]
  };
}});

CALCS.push({
id:"CT-10", mod:"ct", title:"Index Dashboard (LSI · RSI · PSI · Larson-Skold) + Cycle Projector",
purpose:"All four indices from one input set - and what they become at a proposed COC (covers CT-07, CT-08, CT-09).",
inputs:[
  {k:"ph", l:"pH (measured)", u:"", d:"", h:[4,12], wa:"ph"},
  {k:"tds", l:"TDS", u:"ppm", d:"", h:[10,20000], wa:"tds"},
  {k:"ca", l:"Calcium hardness", u:"ppm CaCO₃", d:"", h:[1,4000], wa:"cah"},
  {k:"alk", l:"M-alkalinity", u:"ppm CaCO₃", d:"", h:[1,2000], wa:"malk"},
  {k:"cl", l:"Chloride", u:"ppm", d:"", h:[0.5,5000], wa:"cl"},
  {k:"so4", l:"Sulfate", u:"ppm", d:"", h:[0,5000], wa:"so4"},
  {k:"temp", l:"Water temperature", u:"°F", d:95, h:[33,250], wa:"temp", help:"Use hottest skin temp for the conservative view"},
  {k:"coc", l:"Project to COC (optional)", u:"", d:"", h:[1,30], help:"Treats entered values as MAKEUP and cycles them up"},
  {k:"acid", l:"Alkalinity destroyed by acid at COC", u:"ppm CaCO₃", d:0, h:[0,2000]}
],
compute(v){
  if(![v.ph,v.tds,v.ca,v.alk,v.temp].every(ok)) return {};
  const mk = {ph:v.ph, tds:v.tds, ca:v.ca, alk:v.alk, cl:v.cl, so4:v.so4};
  const evalAt=(w, phUse)=>{
    const r = lsiCalc(phUse, w.tds, w.ca, w.alk, v.temp);
    const ls = (ok(w.cl)&&ok(w.so4))? larson(w.cl,w.so4,w.alk):NaN;
    return {r, ls};
  };
  const base = evalAt(mk, v.ph);
  const rows=[], gauges=[], work=[];
  const addSet=(tag, e, phUsed)=>{
    if(!e.r) return;
    const vl=lsiVerdict(e.r.lsi), vr=rsiVerdict(e.r.rsi), vp=psiVerdict(e.r.psi);
    rows.push([`LSI ${tag}`, fmt(e.r.lsi,2), vl.msg, vl.lv],
      [`RSI ${tag}`, fmt(e.r.rsi,2), vr.msg, vr.lv],
      [`PSI ${tag}`, fmt(e.r.psi,2), vp.msg+" (uses equilibrium pH - better in buffered water)", vp.lv]);
    if(ok(e.ls)){ const vk=lskVerdict(e.ls); rows.push([`Larson-Skold ${tag}`, fmt(e.ls,2), vk.msg, vk.lv]); }
    work.push(`${tag}: pHs=${fmt(e.r.pHs,2)} pH_eq=${fmt(e.r.pHeq,2)} (pH used: ${fmt(phUsed,2)})`);
  };
  addSet("(as entered)", base, v.ph);
  gauges.push({kind:"gauge", title:"LSI", min:-3,max:3, value:base.r.lsi,
    zones:[{to:-2,label:"severe corr.",lv:"crit"},{to:-0.5,label:"corrosive",lv:"serious"},{to:0.5,label:"balanced",lv:"good"},{to:2,label:"scaling",lv:"warning"},{to:3,label:"heavy",lv:"crit"}]});
  gauges.push({kind:"gauge", title:"RSI", min:3,max:10, value:base.r.rsi,
    zones:[{to:5.5,label:"heavy scale",lv:"crit"},{to:6.2,label:"scaling",lv:"warning"},{to:6.8,label:"balanced",lv:"good"},{to:8.5,label:"corrosive",lv:"serious"},{to:10,label:"severe",lv:"crit"}]});
  gauges.push({kind:"gauge", title:"PSI", min:3,max:9, value:base.r.psi,
    zones:[{to:4.5,label:"heavy scale",lv:"crit"},{to:6,label:"scaling",lv:"warning"},{to:6.5,label:"balanced",lv:"good"},{to:7,label:"slight corr.",lv:"warning"},{to:9,label:"corrosive",lv:"serious"}]});
  if(ok(base.ls)) gauges.push({kind:"gauge", title:"Larson-Skold", min:0,max:3, value:base.ls,
    zones:[{to:0.8,label:"protective",lv:"good"},{to:1.2,label:"elevated",lv:"warning"},{to:3,label:"aggressive",lv:"crit"}]});
  let projNote="";
  if(ok(v.coc)&&v.coc>1){
    const cy={tds:mk.tds*v.coc, ca:mk.ca*v.coc, alk:Math.max(mk.alk*v.coc-(v.acid||0),10),
      cl:ok(mk.cl)?mk.cl*v.coc:NaN, so4:ok(mk.so4)?mk.so4*v.coc:NaN};
    const phEst = 1.465*Math.log10(cy.alk)+4.54;
    const proj = evalAt(cy, phEst);
    addSet(`@ ${fmt(v.coc,1)} COC`, proj, phEst);
    projNote = ` Projected at ${fmt(v.coc,1)} cycles (pH estimated ${fmt(phEst,1)} from cycled alkalinity): LSI ${fmt(proj.r.lsi,2)}.`;
    if((v.acid||0)>0 && ok(cy.cl)&&ok(cy.so4)){
      const so4Add=(v.acid||0)*0.96;
      const lsAcid=larson(cy.cl, cy.so4+so4Add, cy.alk);
      rows.push([`Larson-Skold @ COC w/ H₂SO₄ feed`, fmt(lsAcid,2), "acid feed adds sulfate - scaling index falls but corrosivity rises", lskVerdict(lsAcid).lv]);
    }
  }
  const vs = lsiVerdict(base.r.lsi);
  return {
    tables:[{head:["Index","Value","Interpretation",""], rows:rows.map(r=>[r[0],r[1],r[2],{pill:r[3]==="ok"?"ok":r[3]}])}],
    work, charts:gauges,
    verdict:{level:vs.lv, msg:`As entered: LSI ${fmt(base.r.lsi,2)} (${vs.msg}), RSI ${fmt(base.r.rsi,2)}, PSI ${fmt(base.r.psi,2)}.`+projNote},
    flags:[F("info","Indices are guides, not guarantees - PSI is the more reliable one in high-alkalinity buffered cooling water; Larson-Skold speaks to mild steel corrosivity, not scale.")]
  };
}});

CALCS.push({
id:"CT-05", mod:"ct", title:"Maximum Safe Cycles (Multi-Constraint Limit Finder)",
purpose:"What actually caps cycles on this makeup water - every constraint evaluated, binding one highlighted. Limits are editable in Settings.",
inputs:[
  {k:"ca", l:"Makeup calcium hardness", u:"ppm CaCO₃", d:"", h:[0.5,1500], wa:"cah"},
  {k:"mg", l:"Makeup magnesium hardness (optional)", u:"ppm CaCO₃", d:"", h:[0,1500], wa:"mgh"},
  {k:"alk", l:"Makeup M-alkalinity", u:"ppm CaCO₃", d:"", h:[1,1000], wa:"malk"},
  {k:"tds", l:"Makeup TDS", u:"ppm", d:"", h:[10,5000], wa:"tds"},
  {k:"cond", l:"Makeup conductivity", u:"µS/cm", d:"", h:[10,8000], wa:"cond"},
  {k:"si", l:"Makeup silica (optional)", u:"ppm SiO₂", d:"", h:[0.5,150], wa:"sio2", help:"Rarely field-tested - skip if unknown"},
  {k:"cl", l:"Makeup chloride", u:"ppm", d:"", h:[0.5,2000], wa:"cl"},
  {k:"so4", l:"Makeup sulfate (optional)", u:"ppm", d:"", h:[0,2000], wa:"so4"},
  {k:"temp", l:"Hottest skin temperature", u:"°F", d:110, h:[40,250]},
  {k:"prog", l:"Treatment", t:"sel", d:"treated", opts:[["untreated","Untreated"],["treated","Good inhibitor program"]]},
  {k:"ss", l:"Stainless steel wetted", t:"sel", d:"none", opts:[["none","None / mild steel & copper"],["304","304 SS exchangers"],["316","316 SS exchangers"]]},
  {k:"cur", l:"Current operating COC (optional)", u:"", d:"", h:[1,30]}
],
compute(v){
  if(!ok(v.ca)||!ok(v.alk)) return {};
  const T = v.prog==="treated";
  const rows=[];
  /* LSI-limited COC: iterate */
  if(ok(v.tds)){
    const target = T?S.lsiT:S.lsiU;
    let cocLSI=30;
    for(let c=1.05;c<=30;c+=0.05){
      const alkC=v.alk*c, phEst=1.465*Math.log10(alkC)+4.54;
      const r=lsiCalc(phEst, v.tds*c, v.ca*c, alkC, v.temp);
      if(r && r.lsi>target){ cocLSI=c-0.05; break; }
    }
    rows.push({p:`LSI ≤ ${fmt(T?S.lsiT:S.lsiU,1)}`, coc:Math.max(cocLSI,1), note:"pH estimated from cycled alkalinity (Puckorius equilibrium)"});
  }
  rows.push({p:"Calcium hardness", coc:(T?S.caT:S.caU)/v.ca, note:`limit ${fmt(T?S.caT:S.caU,0)} ppm`});
  if(ok(v.si)&&v.si>0) rows.push({p:"Silica", coc:(T?S.siT:S.siU)/v.si, note:`limit ${fmt(T?S.siT:S.siU,0)} ppm SiO₂`});
  if(ok(v.so4)&&v.so4>0) rows.push({p:"Ca × SO₄ (gypsum)", coc:Math.sqrt((T?S.casoT:S.casoU)/(v.ca*v.so4)), note:`limit ${fmt(T?S.casoT:S.casoU,0)}`});
  if(ok(v.cond)&&v.cond>0) rows.push({p:"Conductivity", coc:(T?S.condT:S.condU)/v.cond, note:`limit ${fmt(T?S.condT:S.condU,0)} µS/cm`});
  if(ok(v.mg)&&ok(v.si)&&v.mg>0&&v.si>0) rows.push({p:"Mg × SiO₂", coc:Math.sqrt((T?S.mgsiT:S.mgsiU)/(v.mg*v.si)), note:`limit ${fmt(T?S.mgsiT:S.mgsiU,0)}`});
  if(v.ss!=="none"&&ok(v.cl)&&v.cl>0){
    const lim=v.ss==="304"?S.cl304:S.cl316;
    rows.push({p:`Chloride (${v.ss} SS)`, coc:lim/v.cl, note:`metallurgy limit ${fmt(lim,0)} ppm - chemistry cannot raise it`, metal:true});
  }
  rows.sort((a,b)=>a.coc-b.coc);
  const bind=rows[0];
  const flags=[];
  if(bind.metal) flags.push(F("red","The binding constraint is chloride stress-corrosion cracking of stainless steel - a metallurgical limit that inhibitor chemistry cannot raise."));
  if(ok(v.cur)&&v.cur>bind.coc) flags.push(F("red",`Currently operating at ${fmt(v.cur,1)} cycles - ABOVE the ${fmt(bind.coc,1)}-cycle safe limit for ${bind.p}.`));
  flags.push(F("info","Every limit is editable in Settings - good inhibitor programs move these substantially."));
  return {
    out:[
      O("Binding constraint", NaN, "", 0, bind.p),
      O("Maximum safe cycles", bind.coc, "cycles", 1, T?"with a good inhibitor program":"untreated basis", true)
    ],
    tables:[{head:["Constraint","Max COC","Basis"],
      rows: rows.map(r=>[r.p, fmt(r.coc,1), r.note]), hl:0}],
    work: rows.map(r=>`${r.p}: max COC = ${fmt(r.coc,2)}`),
    chain:[{label:"Water balance at this COC → CT-03", to:"CT-03", set:{coc:bind.coc}}],
    flags,
    verdict:{level:bind.metal||(ok(v.cur)&&v.cur>bind.coc)?"red":"info",
      msg:`Maximum safe cycles ≈ ${fmt(bind.coc,1)}, limited by ${bind.p}.`+(ok(v.cur)?` Currently at ${fmt(v.cur,1)}.`:"")+" Feed this into CT-03 to quantify the water savings."},
    charts:[{kind:"bar", title:"Max cycles by constraint (binding = first bar)", ylab:"Max COC",
      cats:rows.map(r=>r.p), vals:rows.map(r=>Math.min(r.coc,30)), hl:0, yd:1}]
  };
}});

CALCS.push({
id:"CT-11", mod:"ct", title:"System Volume & Holding Time Index",
purpose:"System volume, retention time and chemical half-life - required before any slug dose makes sense.",
inputs:[
  {k:"q", l:"Recirculation rate", u:"gpm", d:"", h:[10,100000]},
  {k:"bl", l:"Basin length (optional)", u:"ft", d:"", h:[1,200]},
  {k:"bw", l:"Basin width", u:"ft", d:"", h:[1,200]},
  {k:"bd", l:"Basin water depth", u:"ft", d:"", h:[0.2,15]},
  {k:"extra", l:"Piping + exchangers (optional)", u:"gal", d:"", h:[0,1e6], help:"From pipe table in Reference"},
  {k:"bdgpm", l:"Bleed + drift rate", u:"gpm", d:"", h:[0.05,5000], help:"From CT-03"}
],
compute(v){
  if(!ok(v.q)) return {};
  const quick = v.q*10;
  let vol=quick, basis=`rule of thumb (recirc × 10; real range 5-15×)`;
  if(ok(v.bl)&&ok(v.bw)&&ok(v.bd)){
    const basin=v.bl*v.bw*v.bd*K.GAL_CUFT;
    vol=basin+(v.extra||0);
    basis=`basin ${fmt(basin,0)} gal + piping/equipment ${fmt(v.extra||0,0)} gal`;
  }
  const out=[O("System volume", vol, "gal", 0, basis, true),
    O("Quick-rule comparison", quick, "gal", 0, "recirc × 10")];
  const work=[`Volume: ${basis} = ${fmt(vol,0)} gal`];
  const flags=[];
  if(ok(v.bdgpm)&&v.bdgpm>0){
    const rt=vol/(v.bdgpm*60);
    const hl=0.693*rt;
    out.push(O("Retention time", rt, "hr", 1),
      O("Chemical half-life", hl, "hr", 1, "time for a slug to dilute to 50% via bleed alone"),
      O("Chemical quarter-life", 2*hl, "hr", 1, "time to dilute to 25% - the usual biocide re-dose point (CT-13)"));
    work.push(`Retention = ${fmt(vol,0)} ÷ (${fmt(v.bdgpm,1)} gpm × 60) = ${fmt(rt,1)} hr · half-life = 0.693 × ${fmt(rt,1)} = ${fmt(hl,1)} hr · quarter-life = ln 4 × ${fmt(rt,1)} = ${fmt(2*hl,1)} hr`);
    if(hl<4) flags.push(F("amber","Half-life under 4 hr - slug dosing will be ineffective; use continuous feed."));
    if(hl>72) flags.push(F("amber","Half-life over 72 hr - watch for chemical accumulation and degradation byproducts; consider reduced feed rates."));
  }
  const chain=[{label:"Oxidizing shock dose → CT-16", to:"CT-16", set:{vol:vol, bdgpm:v.bdgpm}}];
  return {out, work, flags, chain};
}});

CALCS.push({
id:"CT-12", mod:"ct", title:"Chemical Feed Rate (Inhibitor)",
purpose:"Makeup-proportional and bleed-proportional feed - both philosophies, reconciled.",
inputs:[
  {k:"phil", l:"Control philosophy", t:"sel", d:"mk", opts:[["mk","Makeup-proportional (target ppm on makeup)"],["bd","Bleed-proportional (hold tower residual)"]]},
  {k:"target", l:"Target concentration", u:"ppm product", d:"", h:[1,2000], help:"On makeup, or in tower water per philosophy"},
  {k:"mk", l:"Makeup", u:"gal/day", d:"", h:[10,1e7]},
  {k:"bd", l:"Bleed + drift", u:"gal/day", d:"", h:[1,1e6], help:"Needed for bleed-proportional"},
  {k:"coc", l:"COC", u:"", d:"", h:[1.1,50]},
  {k:"dens", l:"Product density", u:"lb/gal", d:9.75, h:[8,13]},
  {k:"cost", l:"Product cost (optional)", u:"$/gal", d:"", h:[0,200]}
],
compute(v){
  if(!ok(v.target)) return {};
  let gpd, basisTxt, work=[];
  if(v.phil==="mk"){
    if(!ok(v.mk)) return {flags:[F("info","Enter makeup gal/day.")]};
    gpd = v.target*v.mk*K.LB_GAL/1e6/v.dens;
    basisTxt=`${fmt(v.target,0)} ppm on ${fmt(v.mk,0)} gal/day makeup`;
    work.push(`gal/day = ${fmt(v.target,0)} × ${fmt(v.mk,0)} × 8.34 ÷ 10⁶ ÷ ${fmt(v.dens,2)} = ${fmt(gpd,3)}`);
    if(ok(v.coc)) work.push(`Implied tower residual ≈ target × COC = ${fmt(v.target*v.coc,0)} ppm (verify against program sheet)`);
  } else {
    if(!ok(v.bd)) return {flags:[F("info","Enter bleed + drift gal/day (CT-03 gives it).")]};
    gpd = v.target*v.bd*K.LB_GAL/1e6/v.dens;
    basisTxt=`hold ${fmt(v.target,0)} ppm in tower · losses ${fmt(v.bd,0)} gal/day`;
    work.push(`gal/day = ${fmt(v.target,0)} × ${fmt(v.bd,0)} × 8.34 ÷ 10⁶ ÷ ${fmt(v.dens,2)} = ${fmt(gpd,3)}`);
    if(ok(v.coc)) work.push(`Equivalent feed on makeup = residual ÷ COC = ${fmt(v.target/v.coc,1)} ppm`);
  }
  const out=[
    O("Product feed", gpd, "gal/day", 3, basisTxt, true),
    O("Pump rate", gpd*3785/1440, "mL/min", 2),
    O("Days per 15-gal drum", gpd>0?15/gpd:NaN, "days", 0),
    O("Days per 55-gal drum", gpd>0?55/gpd:NaN, "days", 0)
  ];
  if(ok(v.cost)&&v.cost>0){
    out.push(O("Chemical cost", gpd*v.cost, "$/day", 2, `$${fmt(gpd*v.cost*30.4,0)}/mo · $${fmt(gpd*v.cost*365,0)}/yr`));
    if(ok(v.mk)&&v.mk>0) out.push(O("Cost per 1,000 gal makeup", gpd*v.cost/(v.mk/1000), "$", 2));
  }
  return {out, work,
    flags:[F("info","If the makeup-proportional rate and the tower residual don't reconcile through COC, something is off - losses you aren't metering, or the pump isn't delivering. Verify with a drawdown (CU-01).")]};
}});

CALCS.push({
id:"CT-13", mod:"ct", title:"Non-Oxidizing Biocide Re-Dose Interval",
purpose:"One input, one answer: at your cycles, how many days until the next slug.",
inputs:[
  {k:"coc", l:"Cycles of concentration", u:"", d:"", h:[2.05,50], s:[3,12], help:"From CT-04 measured cycles. The formula needs COC above 2."}
],
compute(v){
  if(!ok(v.coc)) return {};
  if(v.coc<=2) return {flags:[F("red","The formula needs COC above 2: the daily retained fraction 1 - 1/(COC-1) must be positive. At 2 cycles or below the slug washes out almost immediately; use continuous feed instead.")]};
  const frac = 1-1/(v.coc-1);            /* fraction of the slug still in the system after each day */
  const days = Math.log(0.25)/Math.log(frac);
  return {
    out:[O("Time to next dose", days, "days", 1, "re-dose when the residual has fallen to ~25% of the slug", true)],
    work:[
      "Days = ln(1/4) / ln(1 - 1/(COC-1))",
      `     = ln(0.25) / ln(1 - 1/${fmt(v.coc-1,2)}) = -1.386 / ln(${fmt(frac,3)}) = -1.386 / ${fmt(Math.log(frac),3)} = ${fmt(days,2)} days`,
      `Read: each day the system retains ${fmt(frac*100,0)}% of the slug; after ${fmt(days,1)} days only 25% is left.`
    ],
    verdict:{level:"ok", msg:`At ${fmt(v.coc,1)} cycles, slug again in about ${fmt(days,1)} day(s). Higher cycles = less bleed = the slug lasts longer.`},
    flags:[
      F("info","Slug quantity: dose to the product's target ppm on system volume (CT-11 gives the volume; CU-01 does the gallons)."),
      F("info","Alternate non-oxidizing biocides to prevent resistance. Never slug two incompatible biocides simultaneously."),
      F("info","Legionella: reference the site's water management plan (ASHRAE 188). This calculation is not a control program.")
    ],
    charts:[{kind:"line", title:"Days between doses vs cycles", xlab:"Cycles of concentration", ylab:"Days to next dose",
      series:[{name:"Re-dose interval", pts:rng(2.3, Math.max(12, v.coc*1.3), 60).map(c=>[c, Math.log(0.25)/Math.log(1-1/(c-1))])}],
      markers:[{x:v.coc, y:days, label:`${fmt(v.coc,1)} cycles: ${fmt(days,1)} days`}], xd:1, yd:1}]
  };
},
notes:"House formula: days = ln(1/4) / ln(1 - 1/(COC-1)). Both logs are negative, so the result is positive days directly - no unit conversion needed."});

/* indicative ORP vs free halogen (Ag/AgCl reference, pH ~7.5-8.5 cooling water) */
const ORP_RESID=[[0.05,480],[0.1,520],[0.2,555],[0.35,580],[0.5,600],[0.75,622],[1.0,640],[1.5,665],[2.0,685]];

CALCS.push({
id:"CT-16", mod:"ct", title:"Oxidizing Biocide Feed (Continuous · Makeup Slug · ORP)",
purpose:"Halogen feed the three ways reps actually run it - continuous residual, makeup-based shock, or ORP control - with chemical use and pump numbers for each.",
inputs:[
  {k:"method", l:"Feed method", t:"sel", d:"cont", opts:[["cont","Continuous residual"],["slug","Makeup-based / timed shock"],["orp","ORP-controlled"]]},
  {k:"avail", l:"Available halogen in product", u:"lb Cl₂/gal", d:1.04, h:[0.05,3], help:"12.5% bleach ≈ 1.04 · 10% ≈ 0.83 · gas = 100%"},
  {k:"demand", l:"System halogen demand", u:"ppm", d:0.5, h:[0,15], help:"Organic load consumes oxidant before a residual forms - from a demand test"},
  {k:"cost", l:"Product cost (optional)", u:"$/gal", d:"", h:[0,50]},
  {k:"resid", l:"Target free residual", u:"ppm", d:0.35, h:[0.05,3], sep:"Continuous & ORP", help:"0.2-0.5 ppm free continuous is the classic band"},
  {k:"mk", l:"Makeup", u:"gal/day", d:"", h:[10,1e7]},
  {k:"vol", l:"System volume", u:"gal", d:"", h:[100,1e6], sep:"Shock mode", help:"From CT-11"},
  {k:"shock", l:"Shock target free residual", u:"ppm", d:1.0, h:[0.2,10], help:"~1 ppm held 2-4 hr is the classic intermittent program"},
  {k:"perweek", l:"Shocks per week", u:"", d:3, h:[1,21]},
  {k:"bdgpm", l:"Bleed + drift rate", u:"gpm", d:"", h:[0.05,5000], help:"For how long the shock holds"},
  {k:"orp", l:"ORP setpoint", u:"mV", d:600, h:[300,800], sep:"ORP mode", help:"vs Ag/AgCl reference"},
  {k:"ph", l:"Tower pH", u:"", d:"", h:[6,9.8], wa:"ph"},
  {k:"pumpgph", l:"Feed pump capacity", u:"gph", d:"", h:[0.05,50], help:"For the duty-cycle check"}
],
compute(v){
  const flags=[], work=[], out=[];
  const charts=[];
  const galFor=(lbCl2)=> lbCl2/v.avail;
  if(v.method==="cont"||v.method==="orp"){
    if(!ok(v.mk)) return {flags:[F("info","Enter makeup gal/day.")]};
    const ppm=(v.demand||0)+(v.resid||0);
    const lb=lbDay(ppm,v.mk);
    const gpd=galFor(lb);
    out.push(O("Halogen feed (as Cl₂)", lb, "lb/day", 2, `${fmt(ppm,2)} ppm (demand ${fmt(v.demand||0,1)} + residual ${fmt(v.resid||0,2)}) on makeup`, false),
      O("Product feed", gpd, "gal/day", 2, null, true),
      O("Pump rate", gpd*3785/1440, "mL/min", 2));
    work.push(`Feed = (demand ${fmt(v.demand||0,1)} + residual ${fmt(v.resid||0,2)}) ppm × ${fmt(v.mk,0)} gal/day × 8.34 ÷ 10⁶ = ${fmt(lb,2)} lb Cl₂/day`,
      `Product = ${fmt(lb,2)} ÷ ${fmt(v.avail,2)} lb Cl₂/gal = ${fmt(gpd,2)} gal/day`);
    if(ok(v.cost)&&v.cost>0) out.push(O("Chemical cost", gpd*v.cost, "$/day", 2, `$${fmt(gpd*v.cost*365,0)}/yr`));
    if((v.resid||0)>1.0) flags.push(F("amber","Sustained free halogen above 1.0 ppm degrades tolyltriazole and organic inhibitors and attacks wood/fill - consider stabilized halogen or drop the setpoint."));
    if(v.method==="orp"){
      const impliedResid = (()=>{ for(const [r,mv] of ORP_RESID) if(mv>=v.orp) return r; return 2.5; })();
      out.push(O("Implied free residual at setpoint", impliedResid, "ppm", 2, "indicative - verify against DPD tests"));
      if(ok(v.pumpgph)&&v.pumpgph>0){
        const duty=gpd/(v.pumpgph*24)*100;
        out.push(O("Expected pump duty cycle", duty, "%", 0, "feed time the controller should command"));
        work.push(`Duty = ${fmt(gpd,2)} gal/day ÷ (${fmt(v.pumpgph,2)} gph × 24) = ${fmt(duty,0)}%`);
        if(duty>70) flags.push(F("red","Pump would run more than 70% of the time - undersized. It cannot recover from demand spikes; upsize the pump or raise the product strength."));
        else if(duty<5) flags.push(F("amber","Pump duty under 5% - oversized. Control will hunt (overshoot/starve cycles); consider a smaller pump or diluted day tank."));
        else flags.push(F("ok","Pump sizing is in the comfortable 5-70% duty band."));
      }
      if(ok(v.ph)&&v.ph>8.3) flags.push(F("amber",`At pH ${fmt(v.ph,1)}, hypochlorous acid shifts to the weaker OCl⁻ form and ORP reads LOWER for the same residual (roughly 40-80 mV per pH unit). Set the setpoint against a DPD test at the tower's actual pH - don't chase pH drift with more chlorine.`));
      flags.push(F("info","ORP housekeeping: calibrate/verify the probe monthly against DPD, clean the electrode on every visit, and log setpoint vs DPD residual - a drifting probe overfeeds silently."));
      charts.push({kind:"line", title:"Indicative ORP vs free residual (Ag/AgCl, pH 7.5-8.5) - verify with DPD", xlab:"Free residual (ppm)", ylab:"ORP (mV)",
        series:[{name:"Typical response", pts:ORP_RESID}],
        hlines:[{y:v.orp, label:`setpoint ${fmt(v.orp,0)} mV`}], xd:2, yd:0});
      return {out, work, flags, charts,
        tables:[{title:"ORP setpoint guide (indicative, Ag/AgCl reference)", head:["ORP (mV)","Approx. free residual","Reading"],
          rows:[["< 500","trace (< 0.1 ppm)","insufficient for microbial control"],
            ["500-550","0.1-0.2 ppm","light control"],
            ["550-620","0.2-0.5 ppm","classic continuous control band"],
            ["620-660","0.5-1.0 ppm","aggressive - watch azole & yield"],
            ["> 660","> 1.0 ppm","inhibitor degradation territory"]]}],
        verdict:{level:"ok", msg:`ORP ${fmt(v.orp,0)} mV ≈ ${fmt(impliedResid,2)} ppm free - expect ≈ ${fmt(gpd,2)} gal/day of product at this demand.`}};
    }
    return {out, work, flags, charts,
      verdict:{level:(v.resid||0)>1?"amber":"ok", msg:`Continuous: ≈ ${fmt(gpd,2)} gal/day of product to hold ${fmt(v.resid||0,2)} ppm free against ${fmt(v.demand||0,1)} ppm demand.`}};
  }
  /* makeup-based / timed shock */
  if(!ok(v.vol)) return {flags:[F("info","Shock mode: enter the system volume (CT-11).")]};
  const ppmSlug=(v.demand||0)+(v.shock||1);
  const lbSlug=v.vol*ppmSlug*K.LB_GAL/1e6;
  const galSlug=galFor(lbSlug);
  out.push(O("Shock dose", galSlug, "gal product", 2, `raises the system to ${fmt(v.shock,1)} ppm free after ${fmt(v.demand||0,1)} ppm demand`, true),
    O("Weekly product use", galSlug*(v.perweek||3), "gal/wk", 1, `${fmt(v.perweek||3,0)} shocks/week`));
  work.push(`Shock = ${fmt(v.vol,0)} gal × ${fmt(ppmSlug,1)} ppm × 8.34 ÷ 10⁶ ÷ ${fmt(v.avail,2)} = ${fmt(galSlug,2)} gal`);
  if(ok(v.cost)&&v.cost>0) out.push(O("Chemical cost", galSlug*(v.perweek||3)*v.cost*52, "$/yr", 0));
  if(ok(v.bdgpm)&&v.bdgpm>0){
    const tauHr=v.vol/(v.bdgpm*60);
    const hold=tauHr*Math.log(2);
    out.push(O("Residual holds above ½-shock for", hold, "hr", 1, "dilution only - demand shortens it; target 2-4 hr above ~1 ppm"));
    work.push(`Hold ≈ HTI × ln 2 = ${fmt(tauHr,1)} × 0.693 = ${fmt(hold,1)} hr`);
    if(hold<2) flags.push(F("amber","Shock won't hold 2 hr at these losses - lock out bleed during the shock or raise the shock level."));
    charts.push({kind:"line", title:"Shock decay by bleed dilution", xlab:"Hours after shock", ylab:"Free residual (ppm)",
      series:[{name:"Residual", pts:rng(0,tauHr*2.5,40).map(t=>[t, v.shock*Math.exp(-t/tauHr)])}],
      hlines:[{y:v.shock/2, label:"½ shock level"}], yd:2});
  }
  flags.push(F("info","Classic intermittent program: ~1.0 ppm free held 2-4 hr, 2-3× per week - alternate with a non-oxidizer (CT-13) for resistant organisms."));
  flags.push(F("info","Legionella: reference the site's water management plan (ASHRAE 188). This calculation is not a control program."));
  return {out, work, flags, charts,
    verdict:{level:"ok", msg:`Shock: ${fmt(galSlug,2)} gal per event, ${fmt(v.perweek||3,0)}×/week ≈ ${fmt(galSlug*(v.perweek||3),1)} gal/wk.`}};
},
notes:"Bleach loses strength in storage (up to 1%/week warm) - the 'available halogen' field is where to derate it. Chlorine gas and bromine chemistries: enter the equivalent lb Cl₂ per gal or per lb fed."});

CALCS.push({
id:"CT-14", mod:"ct", title:"Acid Feed for pH / Alkalinity Control",
purpose:"Acid to destroy tower alkalinity - with the sulfate/chloride side-effects it creates.",
inputs:[
  {k:"cur", l:"Current tower alkalinity", u:"ppm CaCO₃", d:"", h:[10,2000]},
  {k:"tgt", l:"Target tower alkalinity", u:"ppm CaCO₃", d:"", h:[5,1500]},
  {k:"acid", l:"Acid", t:"sel", d:"h93", opts:[["h100","100% H₂SO₄ (0.98)"],["h93","93% H₂SO₄ / 66 Bé (1.05)"],["hcl100","100% HCl (0.73)"],["hcl31","31% HCl muriatic (2.35)"]]},
  {k:"mk", l:"Makeup", u:"gal/day", d:"", h:[10,1e7]},
  {k:"coc", l:"COC", u:"", d:"", h:[1.1,50], help:"To express the destroyed alkalinity on a makeup basis"}
],
compute(v){
  if(!ok(v.cur)||!ok(v.tgt)) return {};
  if(v.tgt>=v.cur) return {flags:[F("info","Target must be below current alkalinity.")]};
  const factors={h100:[0.98,15.3*100/100],h93:[1.05,15.3],hcl100:[0.73,9.8*100/31],hcl31:[2.35,9.8]};
  const [f,dens]=factors[v.acid];
  const destroyTower = v.cur-v.tgt;
  const destroyMk = ok(v.coc)&&v.coc>0? destroyTower/v.coc : destroyTower;
  const acidPpm = destroyMk*f;
  const isSulf = v.acid.startsWith("h");
  const isSulfuric = v.acid==="h100"||v.acid==="h93";
  const out=[
    O("Alkalinity to destroy (tower basis)", destroyTower, "ppm CaCO₃", 0),
    ok(v.coc)?O("Equivalent on makeup basis", destroyMk, "ppm CaCO₃", 1, "= tower ÷ COC"):null,
    O("Acid dose on makeup", acidPpm, "ppm", 1, null, true)
  ].filter(Boolean);
  const work=[`Acid = ${fmt(destroyMk,1)} ppm alk × ${f} = ${fmt(acidPpm,1)} ppm as product`];
  if(ok(v.mk)){
    const lb=lbDay(acidPpm,v.mk);
    out.push(O("Acid required", lb, "lb/day", 2, `${fmt(lb/dens,3)} gal/day`),
      O("Pump rate", lb/dens*3785/1440, "mL/min", 2));
    work.push(`lb/day = ${fmt(acidPpm,1)} × ${fmt(v.mk,0)} × 8.34 ÷ 10⁶ = ${fmt(lb,2)} → ÷ ${fmt(dens,1)} lb/gal = ${fmt(lb/dens,3)} gal/day`);
  }
  const flags=[F("red","Acid feed requires a functioning pH controller with high/low alarms and an interlock. A stuck-open acid pump will destroy a cooling system in hours.")];
  if(isSulfuric){
    const so4Add=destroyTower*0.96;
    out.push(O("Sulfate added to tower water", so4Add, "ppm", 0));
    flags.push(F("amber",`Each ppm of alkalinity destroyed adds ~0.96 ppm sulfate (${fmt(so4Add,0)} ppm here). Recheck Ca×SO₄ (CT-05) and Larson-Skold (CT-10) - acid lowers the scaling index but raises corrosivity.`));
  } else {
    const clAdd=destroyTower*0.709;
    out.push(O("Chloride added to tower water", clAdd, "ppm", 0));
    flags.push(F("amber",`HCl adds ~0.71 ppm chloride per ppm alkalinity destroyed (${fmt(clAdd,0)} ppm here). Recheck stainless steel chloride limits (CT-05).`));
  }
  return {out, work, flags};
}});

CALCS.push({
id:"CT-15", mod:"ct", title:"Corrosion Coupon Analysis",
purpose:"Mils-per-year from coupon weight loss, judged against open-recirculating acceptance criteria - with the pitting override.",
inputs:[
  {k:"wl", l:"Weight loss", u:"mg", d:"", h:[0.1,5000]},
  {k:"metal", l:"Coupon metal", t:"sel", d:"ms", opts:METALS.map(m=>[m.k,m.n])},
  {k:"area", l:"Coupon surface area", u:"in²", d:4.4, h:[0.5,50], help:"Standard 1/2 × 3 in strip ≈ 3.4-4.4 in² incl. edges - use the lab's value"},
  {k:"days", l:"Exposure", u:"days", d:90, h:[7,400]},
  {k:"pit", l:"Pitting observed", t:"sel", d:"none", opts:[["none","None"],["light","Light"],["mod","Moderate"],["sev","Severe"]]}
],
compute(v){
  if(!ok(v.wl)||!ok(v.days)) return {};
  const m=METALS.find(x=>x.k===v.metal);
  const mpy = 534*v.wl/(m.d*v.area*v.days*24);   /* = 22,250 × grams form */
  let vr = mpy<m.ex?["ok","excellent"]:mpy<m.gd?["ok","good"]:mpy<m.fr?["amber","fair"]:["red","poor"];
  const flags=[];
  if(v.pit==="mod"||v.pit==="sev"){
    vr=["red",`${vr[1]} general rate BUT ${v.pit==="sev"?"severe":"moderate"} pitting`];
    flags.push(F("red","Pitting overrides the general-rate verdict - a coupon at 2 mpy with deep pits is a failing coupon. Investigate localized attack (deposits, chlorides, microbio)."));
  } else if(v.pit==="light") flags.push(F("amber","Light pitting noted - trend closely next cycle."));
  if(v.days<30) flags.push(F("amber","Exposure under 30 days over-reports corrosion (initial film formation). 60-90 days is standard."));
  if(v.metal==="cu") flags.push(F("info","Elevated copper rates plate copper onto steel and drive galvanic attack - address copper first (azole feed)."));
  return {
    charts:[{kind:"gauge", title:`Corrosion rate - ${m.n}`, min:0, max:m.fr*1.6, value:Math.min(mpy,m.fr*1.6),
      zones:[{to:m.ex,label:"excellent",lv:"good"},{to:m.gd,label:"good",lv:"good"},{to:m.fr,label:"fair",lv:"warning"},{to:m.fr*1.6,label:"poor",lv:"crit"}]}],
    out:[O("Corrosion rate", mpy, "mpy", 2, `${m.n}: <${m.ex} excellent · ${m.ex}-${m.gd} good · ${m.gd}-${m.fr} fair · >${m.fr} poor`, true)],
    work:[`MPY = (534 × ${fmt(v.wl,1)} mg) ÷ (${m.d} g/cm³ × ${fmt(v.area,1)} in² × ${fmt(v.days*24,0)} hr) = ${fmt(mpy,2)}`,
      `(equivalent: 22,250 × ${fmt(v.wl/1000,3)} g ÷ (D × A × ${fmt(v.days,0)} days))`],
    flags,
    verdict:{level:vr[0], msg:`${fmt(mpy,2)} mpy on ${m.n} - ${vr[1]}.`},
    tables:[{title:"Acceptance criteria (open recirculating, mpy)", head:["Metal","Excellent","Good","Fair","Poor"],
      rows:[["Mild steel","< 1.0","1-3","3-5","> 5"],["Copper alloys","< 0.1","0.1-0.3","0.3-0.5","> 0.5"],["Stainless","< 0.1","0.1-0.2","0.2-0.3","> 0.3"]]}]
  };
}});
</script>
<script>
"use strict";
/* =====================================================================
   MODULE - REVERSE OSMOSIS
   ===================================================================== */

CALCS.push({
id:"RO-01", mod:"ro", title:"Recovery, Rejection & Concentration Factor",
purpose:"The three numbers that define an RO - plus the mass-balance sanity check.",
inputs:[
  {k:"qf", l:"Feed flow", u:"gpm", d:"", h:[0.5,3000]},
  {k:"qp", l:"Permeate flow", u:"gpm", d:"", h:[0.1,2500]},
  {k:"cf", l:"Feed conductivity (or TDS)", u:"µS/cm", d:"", h:[1,100000]},
  {k:"cp", l:"Permeate conductivity", u:"µS/cm", d:"", h:[0.05,5000]},
  {k:"cc", l:"Concentrate conductivity (optional)", u:"µS/cm", d:"", h:[1,200000]}
],
compute(v){
  if(!ok(v.qf)||!ok(v.qp)) return {};
  if(v.qp>=v.qf) return {flags:[F("red","Permeate flow cannot equal or exceed feed flow.")]};
  const R=v.qp/v.qf, qc=v.qf-v.qp;
  const out=[
    O("Recovery", R*100, "%", 1, null, true),
    O("Concentrate flow", qc, "gpm", 1)
  ];
  const work=[`Recovery = ${fmt(v.qp,1)} ÷ ${fmt(v.qf,1)} = ${fmt(R*100,1)}%`];
  const flags=[];
  let rej=NaN;
  if(ok(v.cf)&&ok(v.cp)&&v.cf>0){
    rej=(1-v.cp/v.cf);
    out.push(O("Salt rejection", rej*100, "%", 1), O("Salt passage", (1-rej)*100, "%", 2));
    work.push(`Rejection = (1 − ${fmt(v.cp,1)} ÷ ${fmt(v.cf,0)}) × 100 = ${fmt(rej*100,1)}%`);
  }
  const cfS=1/(1-R);
  const cfR=ok(rej)? (1-R*(1-rej))/(1-R) : NaN;
  out.push(O("Concentration factor (simple)", cfS, "×", 2, "assumes 100% rejection"),
    ok(cfR)?O("Concentration factor (rigorous)", cfR, "×", 2, "accounts for salt passage"):null,
    ok(v.cf)?O("Predicted concentrate", v.cf*(ok(cfR)?cfR:cfS), "µS/cm", 0):null);
  work.push(`CF = 1 ÷ (1 − ${fmt(R,2)}) = ${fmt(cfS,2)}`+(ok(cfR)?` · rigorous CF = (1 − R(1−Rej)) ÷ (1−R) = ${fmt(cfR,2)}`:""));
  if(R>0.80) flags.push(F("amber","Recovery above 80% on a single-pass brackish RO - verify concentrate scaling (RO-06) and minimum concentrate flow per element (RO-10)."));
  if(ok(v.cc)&&ok(v.cf)&&ok(v.cp)){
    const inMass=v.qf*v.cf, outMass=v.qp*v.cp+qc*v.cc;
    const err=(outMass-inMass)/inMass*100;
    out.push(O("Mass balance closure", err, "%", 1, "should be within ±5%"));
    work.push(`Balance: feed ${fmt(inMass,0)} vs permeate+concentrate ${fmt(outMass,0)} → ${fmt(err,1)}% error`);
    if(Math.abs(err)>5) flags.push(F("red","Mass balance does not close within 5% - check flow meters or conductivity readings."));
    else flags.push(F("ok","Mass balance closes - instruments are consistent."));
  }
  return {out:out.filter(Boolean), work, flags,
    chain:[{label:"Check concentrate scaling → RO-06", to:"RO-06", set:{rec:R*100}}],
    charts:[{kind:"line", title:"Concentration factor vs recovery", xlab:"Recovery (%)", ylab:"CF (×)",
      series:[{name:"CF = 1/(1−R)", pts:rng(30,90,40).map(r=>[r,1/(1-r/100)])}],
      markers:[{x:R*100, y:cfS, label:`${fmt(R*100,0)}% → CF ${fmt(cfS,1)}`}]}]
  };
}});

CALCS.push({
id:"RO-02", mod:"ro", title:"Flux & Specific Flux",
purpose:"Is the system fluxed right for its feed water? High flux = accelerated fouling.",
inputs:[
  {k:"qp", l:"Permeate flow", u:"gpm", d:"", h:[0.1,2500]},
  {k:"nv", l:"Number of vessels", u:"", d:"", h:[1,200]},
  {k:"ne", l:"Elements per vessel", u:"", d:6, h:[1,8]},
  {k:"area", l:"Area per element", u:"ft²", d:400, h:[70,500], help:"8040 standard 365-400 · high-area 400-440 · 4040 80-90"},
  {k:"src", l:"Feed source", t:"sel", d:"well", opts:[["perm","RO permeate (2nd pass) 20-30 gfd"],["well","Well water SDI<3 · 14-18 gfd"],["muni","Municipal/surface SDI 3-5 · 10-14 gfd"],["surf","Surface conventional · 8-12 gfd"],["mbr","Tertiary effluent/MBR · 8-12 gfd"],["sea","Seawater · 7-10 gfd"]]},
  {k:"ndp", l:"Net driving pressure (optional)", u:"psi", d:"", h:[10,900], help:"From RO-03 - enables specific flux"}
],
compute(v){
  if(![v.qp,v.nv,v.ne,v.area].every(ok)) return {};
  const tot=v.nv*v.ne*v.area;
  const flux=v.qp*1440/tot;
  const ranges={perm:[20,30],well:[14,18],muni:[10,14],surf:[8,12],mbr:[8,12],sea:[7,10]};
  const [lo,hi]=ranges[v.src];
  const flags=[];
  let lvl="ok", msg=`within the ${lo}-${hi} gfd design window for this feed`;
  if(flux>hi){ lvl="red"; msg=`above the ${lo}-${hi} gfd window - expect accelerated fouling and shortened membrane life`; flags.push(F("red","Operating above recommended flux for this feed water.")); }
  else if(flux<lo){ lvl="info"; msg=`below the ${lo}-${hi} gfd window - oversized (fine) or membranes fouled; check normalized flow (RO-04)`; }
  const out=[
    O("Total membrane area", tot, "ft²", 0, `${v.nv} vessels × ${v.ne} elements × ${fmt(v.area,0)} ft²`),
    O("Average flux", flux, "gfd", 1, msg, true)
  ];
  if(ok(v.ndp)&&v.ndp>0) out.push(O("Specific flux (permeability)", flux/v.ndp, "gfd/psi", 3, "trend this at constant temperature"));
  return {out,
    work:[`Flux = ${fmt(v.qp,1)} gpm × 1440 ÷ ${fmt(tot,0)} ft² = ${fmt(flux,1)} gfd`],
    flags, verdict:{level:lvl==="info"?"info":lvl, msg:`Flux ${fmt(flux,1)} gfd - ${msg}.`},
    charts:[{kind:"gauge", title:"Average flux vs design window for this feed", min:0, max:hi*1.6, value:Math.min(flux,hi*1.6),
      zones:[{to:lo,label:"under-fluxed",lv:"warning"},{to:hi,label:"design window",lv:"good"},{to:hi*1.6,label:"over-fluxed - fouling risk",lv:"crit"}]}]};
}});

CALCS.push({
id:"RO-03", mod:"ro", title:"Osmotic Pressure & Net Driving Pressure",
purpose:"What's actually pushing water through the membrane once osmotic pressure and losses are netted out.",
inputs:[
  {k:"pf", l:"Feed pressure", u:"psi", d:"", h:[30,1200]},
  {k:"pc", l:"Concentrate pressure", u:"psi", d:"", h:[10,1200]},
  {k:"pp", l:"Permeate backpressure", u:"psi", d:0, h:[0,100]},
  {k:"tds", l:"Feed TDS", u:"ppm", d:"", h:[10,45000], wa:"tds"},
  {k:"rec", l:"Recovery", u:"%", d:75, h:[10,95]},
  {k:"ptds", l:"Permeate TDS", u:"ppm", d:0, h:[0,2000]},
  {k:"erec", l:"Per-element recovery (optional)", u:"%", d:"", h:[2,30], help:"For the beta / polarization check"}
],
compute(v){
  if(![v.pf,v.pc,v.tds].every(ok)) return {};
  const R=v.rec/100;
  const dP=v.pf-v.pc;
  const cAvg=v.tds*Math.log(1/(1-R))/R;
  const piAvg=cAvg*0.01, piPerm=(v.ptds||0)*0.01;
  const ndp=v.pf-dP/2-(v.pp||0)-(piAvg-piPerm);
  const out=[
    O("Stage differential pressure", dP, "psi", 1, dP>60?"⚠ above the 50-60 psi vessel limit":null),
    O("Average feed-brine TDS (log-mean)", cAvg, "ppm", 0),
    O("Average osmotic pressure", piAvg, "psi", 1, "~1 psi per 100 ppm TDS"),
    O("Net driving pressure", ndp, "psi", 1, null, true)
  ];
  const flags=[];
  if(dP>60) flags.push(F("red","Differential above the 50-60 psi per-vessel limit - clean before elements telescope."));
  if(ndp<30) flags.push(F("amber","NDP under 30 psi - little margin; fouling or osmotic creep will show up fast in output."));
  if(ok(v.erec)){
    const beta=Math.exp(0.7*v.erec/100);
    out.push(O("Concentration polarization β", beta, "", 3, beta>1.2?"ABOVE the 1.2 target - reduce per-element recovery below ~18%":"target < 1.2"));
    if(beta>1.2) flags.push(F("red","β above 1.2 - the wall concentration is far above bulk; scaling risk is understated by bulk numbers."));
  }
  return {out, flags,
    chain:[{label:"Specific flux with this NDP → RO-02", to:"RO-02", set:{ndp:ndp}}],
    work:[
      `C_avg = ${fmt(v.tds,0)} × ln(1/(1−${fmt(R,2)})) ÷ ${fmt(R,2)} = ${fmt(cAvg,0)} ppm`,
      `π_avg = ${fmt(cAvg,0)} × 0.01 = ${fmt(piAvg,1)} psi`,
      `NDP = ${fmt(v.pf,0)} − ${fmt(dP,1)}/2 − ${fmt(v.pp||0,0)} − (${fmt(piAvg,1)} − ${fmt(piPerm,1)}) = ${fmt(ndp,1)} psi`
    ]};
}});

CALCS.push({
id:"RO-04", mod:"ro", title:"Normalization (Temperature-Corrected Performance)",
purpose:"The single most important RO trend. Raw permeate flow is meaningless without normalization - same flow in January and July means the membranes fouled.",
inputs:[
  {k:"tref", l:"Baseline water temperature", u:"°F", d:77, h:[33,113], sep:"Baseline (startup / post-cleaning)"},
  {k:"qref", l:"Baseline permeate flow", u:"gpm", d:"", h:[0.1,2500]},
  {k:"ndpref", l:"Baseline NDP", u:"psi", d:"", h:[10,900]},
  {k:"dpref", l:"Baseline stage ΔP (optional)", u:"psi", d:"", h:[1,120]},
  {k:"spref", l:"Baseline salt passage (optional)", u:"%", d:"", h:[0.05,20]},
  {k:"tact", l:"Current water temperature", u:"°F", d:"", h:[33,113], sep:"Current reading"},
  {k:"qact", l:"Current permeate flow", u:"gpm", d:"", h:[0.1,2500]},
  {k:"ndpact", l:"Current NDP", u:"psi", d:"", h:[10,900]},
  {k:"dpact", l:"Current stage ΔP (optional)", u:"psi", d:"", h:[1,120]},
  {k:"spact", l:"Current salt passage (optional)", u:"%", d:"", h:[0.05,20]},
  {k:"qavgr", l:"Baseline avg (feed+conc)/2 flow", u:"gpm", d:"", h:[0.5,3000], help:"Only needed for ΔP normalization"},
  {k:"qavga", l:"Current avg (feed+conc)/2 flow", u:"gpm", d:"", h:[0.5,3000]}
],
compute(v){
  if(![v.tref,v.qref,v.ndpref,v.tact,v.qact,v.ndpact].every(ok)) return {};
  const tcR=tcf(F2C(v.tref)), tcA=tcf(F2C(v.tact));
  const npf=v.qact*(v.ndpref/v.ndpact)*(tcR/tcA);
  const decl=(1-npf/v.qref)*100;
  const out=[
    O("TCF baseline / current", NaN, "", 0, `${fmt(tcR,3)} / ${fmt(tcA,3)} (coefficient ${S.tcfCoeff})`),
    O("Normalized permeate flow", npf, "gpm", 2, `baseline ${fmt(v.qref,1)} gpm`),
    O("Normalized flow decline", decl, "%", 1, "clean at 10-15%", true)
  ];
  const work=[
    `TCF = exp[${S.tcfCoeff} × (1/298.15 − 1/(T°C+273.15))]`,
    `NPF = ${fmt(v.qact,1)} × (${fmt(v.ndpref,0)}/${fmt(v.ndpact,0)}) × (${fmt(tcR,3)}/${fmt(tcA,3)}) = ${fmt(npf,2)} gpm`,
    `Decline = (1 − ${fmt(npf,2)}/${fmt(v.qref,1)}) × 100 = ${fmt(decl,1)}%`
  ];
  const flags=[];
  let dpInc=NaN, spInc=NaN;
  if(ok(v.dpref)&&ok(v.dpact)&&ok(v.qavgr)&&ok(v.qavga)){
    const ndpd=v.dpact*Math.pow(v.qavgr/v.qavga,1.5);
    dpInc=(ndpd/v.dpref-1)*100;
    out.push(O("Normalized ΔP increase", dpInc, "%", 1, "clean at 15%"));
    work.push(`Norm ΔP = ${fmt(v.dpact,1)} × (${fmt(v.qavgr,1)}/${fmt(v.qavga,1)})^1.5 = ${fmt(ndpd,1)} psi → ${fmt(dpInc,1)}% vs baseline`);
  }
  if(ok(v.spref)&&ok(v.spact)){
    const nsp=v.spact*(v.qref/v.qact);
    spInc=(nsp/v.spref-1)*100;
    out.push(O("Normalized salt passage increase", spInc, "%", 1, "clean at 10-15% (flow-corrected approximation)"));
    work.push(`NSP ≈ ${fmt(v.spact,2)}% × (${fmt(v.qref,1)}/${fmt(v.qact,1)}) = ${fmt(nsp,2)}% → ${fmt(spInc,1)}% vs baseline`);
  }
  if(decl>=10) flags.push(F(decl>=15?"red":"amber",`Normalized flow is down ${fmt(decl,0)}% - ${decl>=15?"past":"at"} the cleaning trigger. Diagnose the foulant in RO-05.`));
  else flags.push(F("ok","Normalized flow within 10% of baseline."));
  if(ok(dpInc)&&dpInc>=15) flags.push(F("red",`Normalized ΔP up ${fmt(dpInc,0)}% - at/past the 15% cleaning trigger.`));
  if(ok(spInc)&&spInc>=10) flags.push(F(spInc>=15?"red":"amber",`Normalized salt passage up ${fmt(spInc,0)}%.`));
  return {out, work, flags,
    verdict:{level:decl>=15||(ok(dpInc)&&dpInc>=15)?"red":decl>=10?"amber":"ok",
      msg:`Normalized flow ${fmt(npf,1)} gpm vs ${fmt(v.qref,1)} baseline (${decl>=0?"−":"+"}${fmt(Math.abs(decl),1)}%).`},
    charts:[{kind:"line", title:"Temperature correction factor (TCF)", xlab:"Water temperature (°F)", ylab:"TCF",
      series:[{name:"TCF", pts:rng(41,95,36).map(t=>[t,tcf(F2C(t))])}],
      markers:[{x:v.tact, y:tcA, label:`now: ${fmt(v.tact,0)} °F → ${fmt(tcA,2)}`},{x:v.tref, y:tcR, label:`baseline`}]}]
  };
},
notes:"ASTM D4516 form. Store the baseline at startup, membrane replacement, or after each cleaning. The 2640 coefficient fits most TFC polyamide membranes - editable in Settings (some publish 2700/3020)."});

CALCS.push({
id:"RO-05", mod:"ro", title:"Cleaning Trigger & Foulant Diagnosis (10-15-15 Rule)",
purpose:"Does it need a CIP, and which kind? The pattern of flow / ΔP / salt passage identifies the foulant.",
inputs:[
  {k:"fd", l:"Normalized flow decline", u:"%", d:"", h:[-30,90], help:"From RO-04 (negative = flow up)"},
  {k:"dp", l:"Normalized ΔP increase", u:"%", d:"", h:[-30,300]},
  {k:"sp", l:"Normalized salt passage increase", u:"%", d:"", h:[-50,500]},
  {k:"stage", l:"Where is ΔP rising fastest?", t:"sel", d:"unk", opts:[["unk","Not sure / even"],["first","First stage"],["last","Last stage"]]}
],
compute(v){
  if(![v.fd,v.dp,v.sp].some(ok)) return {};
  const fd=v.fd||0, dp=v.dp||0, sp=v.sp||0;
  const trig = fd>=10||dp>=15||sp>=10;
  let diag, act, lvl;
  if(fd<-2 && sp>25){ diag="Oxidative membrane damage or o-ring/seal leak (flow UP + salt passage up sharply)"; act="Probe vessels to localize; check dechlorination NOW (PT-14/15). Chlorine damage is permanent - membrane replacement likely."; lvl="red"; }
  else if(fd>5 && sp>10 && dp<10 || v.stage==="last" && fd>5 && sp>5){ diag="Scaling (CaCO₃, CaSO₄, silica) - flow down, salt passage up, ΔP mostly in the tail stage"; act="Acid CIP (pH 2-3). Review antiscalant dose and recovery (RO-06/07)."; lvl="red"; }
  else if(fd>5 && dp>10 && v.stage==="first"){ diag="Particulate / colloidal or biological fouling - front-end ΔP rise"; act="Alkaline CIP (pH 11-12) + detergent; fix prefiltration, check SDI (RO-09); consider biocide."; lvl="red"; }
  else if(fd>5 && dp>10){ diag="Biofouling / organic fouling (flow down, ΔP up, salt passage up slightly)"; act="Alkaline CIP (pH 11-12); consider off-line biocide; find the nutrient source."; lvl="amber"; }
  else if(fd>5 && dp<5 && sp<5){ diag="Compaction or early oxidation (flow down, ΔP and salt passage flat)"; act="Not cleanable - verify chlorine history and feed pressure excursions."; lvl="amber"; }
  else if(!trig){ diag="Within normal drift - no cleaning trigger hit"; act="Keep trending. Clean at 10% flow decline, 15% ΔP rise, or 10-15% salt passage rise - waiting longer makes cleanings less effective."; lvl="ok"; }
  else { diag="Mixed signals"; act="Re-verify normalization inputs (temperature and pressures) before cleaning."; lvl="amber"; }
  return {
    out:[
      O("Flow decline", fd, "%", 1, "trigger 10-15%"),
      O("ΔP increase", dp, "%", 1, "trigger 15%"),
      O("Salt passage increase", sp, "%", 1, "trigger 10-15%")
    ],
    verdict:{level:lvl, msg:`${diag}. → ${act}`},
    flags: trig?[F(lvl==="ok"?"info":lvl, "Cleaning trigger reached - clean promptly. Foulant left in place compacts and becomes permanent.")]:[],
    tables:[{title:"Diagnostic pattern matrix", head:["Flow","ΔP","Salt passage","Likely cause","Action"],
      rows:[
        ["Down","Up","Up slightly","Biofouling / organics","Alkaline CIP pH 11-12, biocide"],
        ["Down","Up","Up","Colloidal / particulate","Alkaline CIP; fix prefiltration, check SDI"],
        ["Down","Normal/up","Up","Scaling (tail stage)","Acid CIP pH 2-3; review antiscalant + recovery"],
        ["Down","Normal","Normal/down","Compaction / oxidation","Not cleanable - check chlorine exposure"],
        ["Up","Normal","Up sharply","Oxidation or o-ring leak","Probe vessels; replacement likely"],
        ["Down","Down","Down","Pressure/temp change","Recheck normalization inputs"]]}]
  };
}});

CALCS.push({
id:"RO-06", mod:"ro", title:"Concentrate Scaling Potential & Max Recovery",
purpose:"Is the design recovery safe? Every sparingly-soluble species checked in the concentrate, with and without antiscalant.",
inputs:[
  {k:"rec", l:"Recovery", u:"%", d:75, h:[20,95]},
  {k:"ph", l:"Feed pH", u:"", d:7.5, h:[4,10], wa:"ph"},
  {k:"tds", l:"Feed TDS", u:"ppm", d:"", h:[10,45000], wa:"tds"},
  {k:"ca", l:"Feed calcium hardness", u:"ppm CaCO₃", d:"", h:[0.5,2000], wa:"cah"},
  {k:"alk", l:"Feed M-alkalinity", u:"ppm CaCO₃", d:"", h:[1,1000], wa:"malk"},
  {k:"so4", l:"Feed sulfate", u:"ppm", d:"", h:[0,3000], wa:"so4"},
  {k:"si", l:"Feed silica (optional)", u:"ppm SiO₂", d:"", h:[0,150], wa:"sio2", help:"Rarely field-tested - skip if unknown"},
  {k:"ba", l:"Feed barium", u:"ppb", d:0, h:[0,5000], wa:"ba"},
  {k:"sr", l:"Feed strontium", u:"ppm", d:0, h:[0,50], wa:"sr"},
  {k:"fl", l:"Feed fluoride", u:"ppm", d:0, h:[0,20], wa:"ff"},
  {k:"temp", l:"Water temperature", u:"°F", d:77, h:[33,113], wa:"temp"}
],
compute(v){
  if(![v.rec,v.ph,v.tds,v.ca,v.alk].every(ok)) return {};
  const evalR=(R)=>{
    const CF=1/(1-R);
    const rows=[];
    const phC=Math.min(v.ph+Math.log10(CF), 8.8);
    const l=lsiCalc(phC, v.tds*CF, v.ca*CF, v.alk*CF, v.temp);
    rows.push({sp:"CaCO₃ (LSI)", val:l?l.lsi:NaN, lim:0, limAS:S.lsiAS, kind:"lsi"});
    if(ok(v.so4)&&v.so4>0){
      const ip=(v.ca*CF/100090)*(v.so4*CF/96060);
      rows.push({sp:"CaSO₄ (gypsum)", val:ip/2.4e-5*100, lim:100, limAS:S.gypsumASpct, kind:"pct"});
    }
    if((v.ba||0)>0){
      const ip=(v.ba/1000*CF/137330)*(v.so4*CF/96060);
      rows.push({sp:"BaSO₄", val:ip/1.1e-10*100, lim:100, limAS:100, kind:"pct", note:"hardest RO scale to remove - verify antiscalant is rated for it"});
    }
    if((v.sr||0)>0){
      const ip=(v.sr*CF/87620)*(v.so4*CF/96060);
      rows.push({sp:"SrSO₄", val:ip/3.2e-7*100, lim:100, limAS:100, kind:"pct"});
    }
    if((v.fl||0)>0){
      const ip=(v.ca*CF/100090)*Math.pow(v.fl*CF/18998,2);
      rows.push({sp:"CaF₂", val:ip/3.9e-11*100, lim:100, limAS:100, kind:"pct"});
    }
    if(ok(v.si)&&v.si>0){
      const sol=lint(SILICA_SOL, F2C(v.temp));
      rows.push({sp:"Silica (amorphous)", val:v.si*CF, lim:sol, limAS:S.silicaAS, kind:"ppm", solub:sol});
    }
    return {CF, phC, rows};
  };
  const R=v.rec/100;
  const cur=evalR(R);
  /* max recovery search */
  const maxRec=(useAS)=>{
    for(let r=0.95;r>=0.30;r-=0.005){
      const e=evalR(r);
      const pass=e.rows.every(x=>{
        const lim=useAS?x.limAS:x.lim;
        if(x.kind==="lsi") return x.val<=lim;
        if(x.kind==="ppm") return x.val<=(useAS?Math.max(lim,x.solub):x.solub);
        return x.val<=lim;
      });
      if(pass) return r;
    }
    return NaN;
  };
  const mrNo=maxRec(false), mrAS=maxRec(true);
  const anyFail = cur.rows.some(x=> x.kind==="lsi"? x.val>S.lsiAS : x.kind==="ppm"? x.val>Math.max(S.silicaAS,x.solub) : x.val>x.limAS);
  const tblRows = cur.rows.map(x=>{
    let valTxt, limTxt, st;
    if(x.kind==="lsi"){ valTxt=`LSI ${fmt(x.val,2)}`; limTxt=`≤ 0 untreated · ≤ ${fmt(S.lsiAS,1)} w/ antiscalant`; st=x.val<=0?"ok":x.val<=S.lsiAS?"amber":"red"; }
    else if(x.kind==="ppm"){ valTxt=`${fmt(x.val,0)} ppm`; limTxt=`${fmt(x.solub,0)} ppm solubility · ~${fmt(S.silicaAS,0)} w/ dispersant`; st=x.val<=x.solub?"ok":x.val<=S.silicaAS?"amber":"red"; }
    else { valTxt=`${fmt(x.val,0)}% of Ksp`; limTxt=`100% untreated · ${fmt(x.limAS,0)}% w/ antiscalant`; st=x.val<=100?"ok":x.val<=x.limAS?"amber":"red"; }
    return [x.sp, valTxt, limTxt, {pill:st}, x.note||""];
  });
  const flags=[];
  cur.rows.forEach(x=>{
    if(x.kind==="lsi"&&x.val>0) flags.push(F(x.val>S.lsiAS?"red":"amber", x.val>S.lsiAS?"Concentrate LSI beyond antiscalant range - reduce recovery or feed acid.":"Concentrate LSI positive - CaCO₃ will scale without antiscalant or acid."));
    if(x.sp==="BaSO₄"&&x.val>100) flags.push(F("red","Barium sulfate supersaturated - the hardest RO scale to remove. Verify the antiscalant is specifically rated for BaSO₄ at this level."));
  });
  if((v.ba||0)>0) flags.push(F("amber","Barium present at detectable level - BaSO₄ scale risk even at ppb levels."));
  if(v.tds*cur.CF>10000) flags.push(F("info","Concentrate TDS above 10,000 ppm - Stiff-Davis is more accurate than Langelier at this ionic strength; treat the LSI as indicative."));
  flags.push(F("info","Antiscalant limits are program-dependent - set your product's ratings in Settings. Never feed acid + antiscalant blindly; confirm compatibility."));
  return {
    out:[
      O("Concentration factor", cur.CF, "×", 2, `concentrate pH est. ${fmt(cur.phC,1)}`),
      O("Max safe recovery - no antiscalant", ok(mrNo)?mrNo*100:NaN, "%", 0),
      O("Max safe recovery - with antiscalant", ok(mrAS)?mrAS*100:NaN, "%", 0, null, true)
    ],
    tables:[{title:`Concentrate at ${fmt(v.rec,0)}% recovery (CF ${fmt(cur.CF,1)}×)`, head:["Species","Concentrate","Limit","Status","Note"], rows:tblRows}],
    work:[
      `CF = 1/(1−${fmt(R,2)}) = ${fmt(cur.CF,2)} · concentrate pH ≈ feed pH + log₁₀(CF) = ${fmt(cur.phC,1)} (estimate)`,
      `Gypsum: IP = [Ca][SO₄] molar vs Ksp 2.4×10⁻⁵ · BaSO₄ Ksp 1.1×10⁻¹⁰ · SrSO₄ 3.2×10⁻⁷ · CaF₂ 3.9×10⁻¹¹`,
      `Silica solubility @ ${fmt(F2C(v.temp),0)} °C = ${fmt(lint(SILICA_SOL,F2C(v.temp)),0)} ppm (rises sharply above pH 8.5)`
    ],
    flags,
    verdict:{level:anyFail?"red":(v.rec/100>mrAS?"red":"ok"),
      msg: v.rec/100<=mrAS? `${fmt(v.rec,0)}% recovery is workable with a properly-dosed antiscalant (max ≈ ${fmt(mrAS*100,0)}%; without antiscalant ≈ ${fmt(mrNo*100,0)}%).`
        : `${fmt(v.rec,0)}% recovery exceeds the ≈ ${fmt(mrAS*100,0)}% antiscalant ceiling - reduce recovery, add acid, or improve pretreatment.`},
    charts:[
      (()=>{
        const bars=cur.rows.filter(x=>x.kind==="pct").map(x=>[x.sp, Math.min(x.val,500)]);
        if(ok(v.si)&&v.si>0){ const sr=cur.rows.find(x=>x.kind==="ppm"); if(sr) bars.push(["Silica", Math.min(sr.val/sr.solub*100,500)]); }
        return bars.length>=2?{kind:"bar", title:"Concentrate saturation by species (% of limit, untreated basis - capped at 500%)", ylab:"% of saturation limit",
          cats:bars.map(b=>b[0]), vals:bars.map(b=>b[1]), yd:0}:null;
      })(),
      ok(v.si)&&v.si>0?{kind:"line", title:"Amorphous silica solubility vs temperature", xlab:"Temperature (°C)", ylab:"Solubility (ppm SiO₂)",
      series:[{name:"Solubility", pts:SILICA_SOL}],
      markers:[{x:F2C(v.temp), y:lint(SILICA_SOL,F2C(v.temp)), label:`limit @ ${fmt(F2C(v.temp),0)} °C`}],
      hlines:[{y:v.si*cur.CF, label:`your concentrate: ${fmt(v.si*cur.CF,0)} ppm`}]}:null].filter(Boolean)
  };
}});

CALCS.push({
id:"RO-07", mod:"ro", title:"Antiscalant / Acid Dose",
purpose:"Antiscalant feed pump math, and the acid alternative for carbonate control.",
inputs:[
  {k:"dose", l:"Antiscalant dose", u:"ppm on feed", d:3, h:[0.5,15], help:"From the manufacturer's projection (typ. 2-5 ppm)"},
  {k:"feedgpd", l:"Feed flow", u:"gal/day", d:"", h:[100,5e6]},
  {k:"dens", l:"Product density", u:"lb/gal", d:9.2, h:[8,12]},
  {k:"act", l:"Active (if dosing as active)", u:"%", d:100, h:[1,100]},
  {k:"alkf", l:"Feed alkalinity (acid option)", u:"ppm CaCO₃", d:"", h:[1,1000], wa:"malk", sep:"Acid alternative"},
  {k:"alkt", l:"Target feed alkalinity", u:"ppm CaCO₃", d:"", h:[1,1000], help:"Back-calculated from the concentrate LSI you can tolerate"},
  {k:"acid", l:"Acid", t:"sel", d:"h93", opts:[["h93","93% H₂SO₄ (1.05)"],["hcl31","31% HCl (2.35)"]]}
],
compute(v){
  const out=[], work=[], flags=[];
  if(ok(v.dose)&&ok(v.feedgpd)){
    const fd=feed(v.dose/(v.act/100), v.feedgpd, v.dens, 1);
    out.push(O("Antiscalant", fd.lbP, "lb/day", 2, null, true),
      O("Product volume", fd.galP, "gal/day", 3),
      O("Pump rate", fd.mlmin, "mL/min", 2));
    work.push(`lb/day = ${fmt(v.dose,1)} ppm ÷ ${fmt(v.act/100,2)} × ${fmt(v.feedgpd,0)} gal × 8.34 ÷ 10⁶ = ${fmt(fd.lbP,2)}`);
  }
  if(ok(v.alkf)&&ok(v.alkt)&&v.alkt<v.alkf){
    const f=v.acid==="h93"?1.05:2.35;
    const dens=v.acid==="h93"?15.3:9.8;
    const ppm=(v.alkf-v.alkt)*f;
    out.push(O("Acid dose on feed", ppm, "ppm", 1, `destroys ${fmt(v.alkf-v.alkt,0)} ppm alkalinity`));
    if(ok(v.feedgpd)){
      const lb=lbDay(ppm,v.feedgpd);
      out.push(O("Acid required", lb, "lb/day", 2, `${fmt(lb/dens,3)} gal/day`));
    }
    work.push(`Acid = (${fmt(v.alkf,0)} − ${fmt(v.alkt,0)}) × ${f} = ${fmt(ppm,1)} ppm`);
    flags.push(F("info","Acid converts alkalinity to CO₂, which passes the membrane 100% and depresses permeate pH/raises permeate conductivity. If permeate quality is the goal, prefer antiscalant."));
    flags.push(F("amber","Acid + antiscalant together: confirm compatibility - some antiscalants lose effectiveness at low pH."));
  }
  if(!out.length) return {flags:[F("info","Enter an antiscalant dose + feed flow, or the acid fields.")]};
  return {out, work, flags};
}});

CALCS.push({
id:"RO-08", mod:"ro", title:"Permeate Quality Projection",
purpose:"Expected permeate by ion - including the ones RO is weak on (nitrate, CO₂, boron).",
inputs:[
  {k:"rec", l:"Recovery", u:"%", d:75, h:[20,95]},
  {k:"tds", l:"Feed TDS", u:"ppm", d:"", h:[10,45000], wa:"tds"},
  {k:"th", l:"Feed hardness", u:"ppm CaCO₃", d:"", h:[0,2000], wa:"th"},
  {k:"na", l:"Feed sodium", u:"ppm", d:"", h:[0,15000], wa:"na"},
  {k:"cl", l:"Feed chloride", u:"ppm", d:"", h:[0,25000], wa:"cl"},
  {k:"no3", l:"Feed nitrate", u:"ppm", d:"", h:[0,500], wa:"no3"},
  {k:"si", l:"Feed silica (optional)", u:"ppm SiO₂", d:"", h:[0,150], wa:"sio2", help:"Rarely field-tested - skip if unknown"},
  {k:"alk", l:"Feed alkalinity", u:"ppm CaCO₃", d:"", h:[0,1000], wa:"malk"}
],
compute(v){
  if(!ok(v.rec)) return {};
  const R=v.rec/100;
  const cfc=Math.log(1/(1-R))/R;   /* log-mean average feed-side factor */
  const species=[
    ["TDS", v.tds, 0.98, "ppm"],
    ["Hardness", v.th, 0.995, "ppm CaCO₃"],
    ["Sodium", v.na, 0.985, "ppm"],
    ["Chloride", v.cl, 0.985, "ppm"],
    ["Nitrate", v.no3, 0.925, "ppm"],
    ["Silica", v.si, 0.985, "ppm SiO₂"]
  ].filter(x=>ok(x[1])&&x[1]>0);
  if(!species.length) return {flags:[F("info","Enter at least one feed concentration.")]};
  const rows=species.map(x=>{
    const perm=x[1]*cfc*(1-x[2]);
    return [x[0], `${fmt(x[1],1)} ${x[3]}`, `${fmt(x[2]*100,1)}%`, `${fmt(perm, perm<1?2:1)} ${x[3]}`];
  });
  const flags=[
    F("info","CO₂ passes the membrane completely - permeate CO₂ = feed CO₂. With residual CO₂ and little alkalinity, permeate pH typically lands at 5.0-6.5 (lower with acid feed).")
  ];
  if(ok(v.no3)&&v.no3>0) flags.push(F("amber","Nitrate rejection (90-95%) is the weakest of the common ions - verify permeate meets any nitrate spec directly."));
  flags.push(F("amber","Low-pH, low-alkalinity permeate is aggressive to metallic piping - degasify and/or re-alkalize if the distribution is metal."));
  return {
    tables:[{title:`Projected permeate @ ${fmt(v.rec,0)}% recovery (avg feed-side factor ${fmt(cfc,2)}×)`,
      head:["Species","Feed","Typical rejection","Projected permeate"], rows}],
    work:[`Permeate ≈ feed × ln(1/(1−R))/R × (1 − rejection) - uses the log-mean average feed-side concentration`,
      `Rejections are typical new brackish TFC values at 25 °C - trend actual rejection with RO-04.`],
    flags
  };
}});

CALCS.push({
id:"RO-09", mod:"ro", title:"SDI (Silt Density Index)",
purpose:"Compute SDI from the field test and judge membrane fouling risk.",
inputs:[
  {k:"t1", l:"Initial time for 500 mL", u:"sec", d:"", h:[2,600]},
  {k:"t2", l:"Final time for 500 mL", u:"sec", d:"", h:[2,3600]},
  {k:"tt", l:"Elapsed test time", t:"sel", d:"15", opts:[["15","15 min (SDI₁₅ standard)"],["10","10 min"],["5","5 min"]]}
],
compute(v){
  if(!ok(v.t1)||!ok(v.t2)) return {};
  if(v.t2<v.t1) return {flags:[F("red","Final collection time should exceed initial - check readings.")]};
  const T=parseFloat(v.tt);
  const sdi=(1-v.t1/v.t2)/T*100;
  const ratio=v.t2/v.t1;
  const flags=[];
  if(ratio>=4) flags.push(F("red",`t_final/t_initial = ${fmt(ratio,1)} ≥ 4 - this test saturated the filter; result is not valid. Repeat with a shorter interval (SDI₅ or SDI₁₀).`));
  const verdict = sdi<1?["ok","excellent"]:sdi<=3?["ok","good - acceptable for spiral-wound"]:sdi<=5?["amber","marginal - pretreatment improvement advised"]:["red","unacceptable - most membrane warranties are void above SDI 5"];
  return {
    out:[O(`SDI${T}`, sdi, "", 2, verdict[1], true), O("Plugging ratio t₂/t₁", ratio, "×", 2, "must stay < 4 for validity")],
    work:[`SDI = [(1 − ${fmt(v.t1,0)}/${fmt(v.t2,0)}) ÷ ${T}] × 100 = ${fmt(sdi,2)}`,
      "Test: 0.45 µm, 47 mm filter @ 30 psi constant"],
    flags, verdict:{level:verdict[0], msg:`SDI${T} = ${fmt(sdi,1)} - ${verdict[1]}.`}
  };
}});

CALCS.push({
id:"RO-10", mod:"ro", title:"Array / Staging Design Check",
purpose:"Hydraulic sanity check on the array: lead-element feed, tail-element concentrate, taper and per-element recovery.",
inputs:[
  {k:"qf", l:"Feed flow", u:"gpm", d:"", h:[1,3000]},
  {k:"rec", l:"System recovery", u:"%", d:75, h:[20,95]},
  {k:"v1", l:"Stage 1 vessels", u:"", d:"", h:[1,100]},
  {k:"v2", l:"Stage 2 vessels (0 if single stage)", u:"", d:0, h:[0,60]},
  {k:"ne", l:"Elements per vessel", u:"", d:6, h:[1,8]}
],
compute(v){
  if(![v.qf,v.rec,v.v1].every(ok)) return {};
  const R=v.rec/100;
  const stages=(v.v2||0)>0?2:1;
  const qc=v.qf*(1-R);
  const leadFeed=v.qf/v.v1;
  const tailVessels=stages===2?v.v2:v.v1;
  const tailConc=qc/tailVessels;
  const nSeries=v.ne*stages;
  const perEl=1-Math.pow(1-R,1/nSeries);
  const flags=[];
  if(leadFeed>75) flags.push(F("red",`Lead-element feed ${fmt(leadFeed,0)} gpm/vessel exceeds the 65-75 gpm limit for 8-in elements.`));
  if(tailConc<12) flags.push(F("red",`Tail concentrate ${fmt(tailConc,1)} gpm/vessel is below the 12-16 gpm minimum - this is the classic scaling/fouling location. Add concentrate recycle or reduce recovery.`));
  else if(tailConc<16) flags.push(F("amber",`Tail concentrate ${fmt(tailConc,1)} gpm/vessel is at the low end of the 12-16 gpm window.`));
  if(perEl>0.19) flags.push(F("red",`Per-element recovery ${fmt(perEl*100,0)}% exceeds ~19% (β > 1.2) - concentration polarization.`));
  if(stages===2){
    const taper=v.v1/v.v2;
    if(taper<1.5||taper>2.5) flags.push(F("amber",`Taper ${fmt(taper,1)}:1 - classic design is ~2:1 to hold velocity as flow shrinks.`));
  }
  return {
    out:[
      O("Lead-element feed flow", leadFeed, "gpm/vessel", 1, "max 65-75 for 8-in"),
      O("Tail-element concentrate flow", tailConc, "gpm/vessel", 1, "min 12-16 for 8-in", true),
      O("Average per-element recovery", perEl*100, "%", 1, "keep below ~17-19% (β < 1.2)"),
      stages===2?O("Stage taper", v.v1/(v.v2||1), ":1", 1, "classic 2:1"):null
    ].filter(Boolean),
    work:[
      `Concentrate = ${fmt(v.qf,0)} × (1 − ${fmt(R,2)}) = ${fmt(qc,1)} gpm → ÷ ${tailVessels} tail vessels = ${fmt(tailConc,1)} gpm`,
      `Per-element recovery = 1 − (1 − ${fmt(R,2)})^(1/${nSeries}) = ${fmt(perEl*100,1)}%`
    ],
    flags,
    verdict:{level:flags.some(f=>f.lv==="red")?"red":"ok",
      msg:flags.some(f=>f.lv==="red")?"Array violates element hydraulic limits - see flags.":"Array passes the standard element hydraulic checks."}
  };
}});

CALCS.push({
id:"RO-11", mod:"ro", title:"CIP (Clean-In-Place) Calculator",
purpose:"Cleaning solution volume, chemical quantity and recirculation rates - with the foulant-to-cleaner guide.",
inputs:[
  {k:"nel", l:"Total elements", u:"", d:"", h:[1,500]},
  {k:"esz", l:"Element size", t:"sel", d:"8040", opts:[["8040","8040 (~5 gal/element)"],["4040","4040 (~1.5 gal/element)"]]},
  {k:"pipe", l:"CIP piping volume", u:"gal", d:30, h:[0,500]},
  {k:"heel", l:"Tank heel", u:"gal", d:30, h:[0,500]},
  {k:"pct", l:"Cleaner strength", u:"% w/w", d:2, h:[0.1,15]},
  {k:"act", l:"Cleaner active", u:"%", d:100, h:[10,100]},
  {k:"nv", l:"Vessels (largest stage)", u:"", d:"", h:[1,100]}
],
compute(v){
  if(!ok(v.nel)) return {};
  const per=v.esz==="8040"?5:1.5;
  const vol=v.nel*per+(v.pipe||0)+(v.heel||0);
  const chem=v.pct/100*vol*K.LB_GAL/(v.act/100);
  const out=[
    O("Cleaning solution volume", vol, "gal", 0, `${v.nel} × ${per} gal/element + piping + heel`, true),
    O("Cleaner required", chem, "lb", 1, `for a ${fmt(v.pct,1)}% solution`),
  ];
  if(ok(v.nv)) out.push(O("Recirculation flow", NaN, "", 0, `${fmt(v.nv*35,0)} - ${fmt(v.nv*45,0)} gpm (35-45 gpm per 8-in vessel)`));
  return {out,
    work:[`Volume = ${v.nel} elements × ${per} gal + ${fmt(v.pipe||0,0)} piping + ${fmt(v.heel||0,0)} heel = ${fmt(vol,0)} gal`,
      `Chemical = ${fmt(v.pct,1)}% × ${fmt(vol,0)} gal × 8.34 ÷ ${fmt(v.act/100,2)} = ${fmt(chem,1)} lb`],
    flags:[
      F("red","Mixed foulants: ALWAYS clean alkaline first. Acid first sets organic foulant into the membrane permanently."),
      F("amber","Max CIP pressure ~60 psi (don't drive foulant into the membrane) · max temperature 35-45 °C per the membrane spec - exceeding it voids the warranty."),
      F("info","Recirculate each stage separately; flush with permeate between chemistries.")
    ],
    tables:[{title:"Cleaning selection guide", head:["Foulant","Cleaner","pH","Temp"],
      rows:[["CaCO₃ scale","Citric acid or dilute HCl","2-3","ambient-35 °C"],
        ["Sulfate scale","Chelant (EDTA) high pH","11-12","35 °C"],
        ["Biofilm / organics","Alkaline detergent + EDTA","11-12","35 °C"],
        ["Silica","High-pH alkaline","11-12","35 °C max"],
        ["Iron / metal oxides","Citric acid or sodium hydrosulfite","2-3","ambient"],
        ["Mixed","Alkaline FIRST, then acid","-","-"]]}]
  };
}});
</script>
<script>
"use strict";
/* =====================================================================
   MODULE - HEATING & COOLING LOOPS (CLOSED SYSTEMS)
   ===================================================================== */

const PIPE_OPTS = [["none","- none -"]].concat(PIPES.map((p,i)=>[String(i), p[0]]));

CALCS.push({
id:"CL-01", mod:"cl", title:"System Volume Estimator",
purpose:"Everything in a closed loop hinges on this one number. Four methods, best available wins: tracer > piping takeoff > rule of thumb.",
inputs:[
  {k:"trlb", l:"Tracer added", u:"lb", d:"", h:[0.05,500], sep:"Method 1 - tracer dilution (most accurate; wins arguments)", help:"Use the inhibitor itself (nitrite, molybdate) if a residual test exists"},
  {k:"trppm", l:"Measured concentration rise", u:"ppm", d:"", h:[1,5000], help:"After 2-4 hr circulation"},
  {k:"p1s", l:"Pipe size - run 1", t:"sel", d:"none", opts:PIPE_OPTS, sep:"Method 2 - piping takeoff"},
  {k:"p1l", l:"Length - run 1", u:"ft", d:"", h:[1,20000]},
  {k:"p2s", l:"Pipe size - run 2", t:"sel", d:"none", opts:PIPE_OPTS},
  {k:"p2l", l:"Length - run 2", u:"ft", d:"", h:[1,20000]},
  {k:"p3s", l:"Pipe size - run 3", t:"sel", d:"none", opts:PIPE_OPTS},
  {k:"p3l", l:"Length - run 3", u:"ft", d:"", h:[1,20000]},
  {k:"p4s", l:"Pipe size - run 4", t:"sel", d:"none", opts:PIPE_OPTS},
  {k:"p4l", l:"Length - run 4", u:"ft", d:"", h:[1,20000]},
  {k:"equip", l:"Equipment volume", u:"gal", d:"", h:[0,50000], help:"Boilers/chillers/HX/coils - see the allowance table below"},
  {k:"rtype", l:"System type", t:"sel", d:"chw", opts:[["chw","Chilled water · 6-10 gal/ton"],["hw","Hot water heating · 10-20 gal/BHP"],["proc","Process cooling · 5-15 gal/ton"],["rad","Radiant · 15-25 gal/1000 ft²"]], sep:"Method 3 - rule of thumb (last resort)"},
  {k:"rsize", l:"System size (tons / BHP / 1000 ft²)", u:"", d:"", h:[0.5,20000]}
],
compute(v){
  const out=[], work=[], flags=[];
  let best=null, conf="";
  /* rule of thumb */
  if(ok(v.rsize)){
    const rules={chw:[6,10,"per ton"],hw:[10,20,"per BHP"],proc:[5,15,"per ton"],rad:[15,25,"per 1000 ft²"]};
    const [lo,hi,per]=rules[v.rtype];
    const mid=(lo+hi)/2*v.rsize;
    out.push(O("Rule-of-thumb estimate", mid, "gal", 0, `${lo}-${hi} gal ${per} → range ${fmt(lo*v.rsize,0)}-${fmt(hi*v.rsize,0)} gal · LOW CONFIDENCE`));
    work.push(`Rule: ${fmt(v.rsize,0)} × ${(lo+hi)/2} gal ${per} = ${fmt(mid,0)} gal (range ${fmt(lo*v.rsize,0)}-${fmt(hi*v.rsize,0)})`);
    best={v:mid, m:"rule of thumb"}; conf="LOW - dose as a range, then confirm by tracer";
  }
  /* takeoff */
  let pipeGal=0, pipeAny=false;
  [["p1s","p1l"],["p2s","p2l"],["p3s","p3l"],["p4s","p4l"]].forEach(([s,l])=>{
    if(v[s]!=="none"&&ok(v[l])){
      const p=PIPES[parseInt(v[s])];
      const g=p[1]*p[1]*0.0408*v[l];
      pipeGal+=g; pipeAny=true;
      work.push(`${p[0]}: ${fmt(v[l],0)} ft × ${fmt(p[1]*p[1]*0.0408,4)} gal/ft = ${fmt(g,1)} gal`);
    }
  });
  if(pipeAny||ok(v.equip)){
    const take=pipeGal+(v.equip||0);
    out.push(O("Piping takeoff estimate", take, "gal", 0, `piping ${fmt(pipeGal,0)} + equipment ${fmt(v.equip||0,0)} · MEDIUM confidence`));
    best={v:take, m:"piping takeoff"}; conf="MEDIUM - good enough for initial dosing";
  }
  /* tracer */
  if(ok(v.trlb)&&ok(v.trppm)&&v.trppm>0){
    const vol=v.trlb*1e6/(v.trppm*K.LB_GAL);
    out.push(O("Tracer dilution result", vol, "gal", 0, "MEASURED - use this", true));
    work.push(`V = ${fmt(v.trlb,1)} lb × 10⁶ ÷ (${fmt(v.trppm,0)} ppm × 8.34) = ${fmt(vol,0)} gal`);
    best={v:vol, m:"tracer dilution"}; conf="MEASURED - highest confidence";
  }
  if(!best) return {flags:[F("info","Enter data for at least one method - tracer beats takeoff beats rule of thumb.")]};
  flags.push(F("info",`Confidence: ${conf}. Confidence propagates into every dosing calc - if this is a rule-of-thumb number, dose as a range and verify by tracer at the next service.`));
  return {out, work, flags,
    chain:[{label:"Inhibitor dosing → CL-06", to:"CL-06", set:{vol:best.v}},
      {label:"Leak detection → CL-07", to:"CL-07", set:{vol:best.v}}],
    verdict:{level:best.m==="tracer dilution"?"ok":"info", msg:`System volume ≈ ${fmt(best.v,0)} gal (${best.m}).`},
    tables:[{title:"Equipment volume allowances", head:["Component","Typical volume"],
      rows:[["Expansion tank","20-40% of tank volume is water"],["Air separator","5-30 gal"],["Shell & tube HX","per nameplate"],["Plate & frame HX","2-10 gal"],["Fan coil unit","0.5-2 gal each"],["Air handler coil","5-25 gal each"],["Hot water boiler","20-40 gal per 100 BHP"],["Chiller barrel","50-200 gal (nameplate)"],["Baseboard radiation","0.04 gal/ft"],["Radiant PEX 1/2\" / 5/8\"","0.016 / 0.025 gal/ft"]]}]
  };
}});

CALCS.push({
id:"CL-02", mod:"cl", title:"Loop Heat Load, Flow & Low-ΔT Diagnostic",
purpose:"BTU/hr from flow and ΔT with the glycol correction - and the very billable low-ΔT syndrome check.",
inputs:[
  {k:"q", l:"Flow", u:"gpm", d:"", h:[1,50000]},
  {k:"dt", l:"Actual ΔT", u:"°F", d:"", h:[0.5,60]},
  {k:"gt", l:"Fluid", t:"sel", d:"water", opts:[["water","Water"],["eg","Ethylene glycol"],["pg","Propylene glycol"]]},
  {k:"gp", l:"Glycol concentration", u:"vol %", d:0, h:[0,60]},
  {k:"ddt", l:"Design ΔT (optional)", u:"°F", d:"", h:[1,60], help:"CHW 10-16 · condenser 10 · LTHW 20-40 · radiant 10-20"}
],
compute(v){
  if(!ok(v.q)||!ok(v.dt)) return {};
  const sgcp = v.gt==="water"?1:glyProp(v.gt,(v.gp||0),"sg")*glyProp(v.gt,(v.gp||0),"cp");
  const btu=v.q*v.dt*K.FLOW_HEAT*sgcp;
  const out=[
    O("Heat load", btu/1e6, "MMBTU/hr", 3, `${fmt(btu/3412,0)} kW`, true),
    O("Refrigeration tons", btu/K.TON, "tons", 1),
    v.gt!=="water"?O("SG × Cp correction", sgcp, "", 3, `${fmt(v.gp,0)}% ${v.gt==="eg"?"EG":"PG"} - carries ${fmt((1-sgcp)*100,0)}% less heat per gallon than water`):null
  ].filter(Boolean);
  const work=[`BTU/hr = ${fmt(v.q,0)} × ${fmt(v.dt,1)} × 500 × ${fmt(sgcp,3)} = ${fmt(btu,0)}`];
  const flags=[];
  let verdict;
  if(ok(v.ddt)&&v.dt<0.6*v.ddt){
    flags.push(F("amber","Low-ΔT syndrome: actual ΔT under 60% of design. Checklist - flow too high for load · fouled heat-exchange surfaces · control valves stuck open / three-way bypass open. Pumping energy scales with the CUBE of flow - this is an energy-dollars conversation."));
    verdict={level:"amber", msg:`ΔT ${fmt(v.dt,1)} °F vs ${fmt(v.ddt,0)} design - low-ΔT syndrome likely.`};
  }
  return {out, work, flags, verdict};
}});

CALCS.push({
id:"CL-03", mod:"cl", title:"Glycol: Freeze Point & Concentration",
purpose:"Freeze and burst protection both directions - concentration → temperature or target temperature → required concentration.",
inputs:[
  {k:"gt", l:"Glycol type", t:"sel", d:"pg", opts:[["pg","Propylene glycol"],["eg","Ethylene glycol"]]},
  {k:"mode", l:"Solve for", t:"sel", d:"fp", opts:[["fp","Freeze point from concentration"],["conc","Concentration for a target freeze point"]]},
  {k:"pct", l:"Concentration", u:"vol %", d:"", h:[0,60]},
  {k:"tgt", l:"Target freeze point", u:"°F", d:"", h:[-60,30]},
  {k:"scale", l:"Refractometer scale used", t:"sel", d:"match", opts:[["match","Matches glycol type"],["wrong","Different / not sure"]]}
],
compute(v){
  const FT=v.gt==="eg"?EG_FREEZE:PG_FREEZE, BT=v.gt==="eg"?EG_BURST:PG_BURST;
  const flags=[];
  if(v.scale==="wrong") flags.push(F("red","A refractometer on the wrong glycol scale gives a badly wrong answer (EG scale on a PG system reads high). Re-read with the correct scale before acting."));
  if(v.gt==="eg") flags.push(F("info","Ethylene glycol is toxic - not permitted near potable or food-contact systems. Propylene glycol is required for those services."));
  let pct=v.pct, fp, bp, out=[], work=[];
  if(v.mode==="conc"){
    if(!ok(v.tgt)) return {flags:[...flags, F("info","Enter the target freeze point.")]};
    pct=NaN;
    for(let p=0;p<=60;p+=0.5){ if(lint(FT,p)<=v.tgt){ pct=p; break; } }
    if(!ok(pct)) return {flags:[...flags, F("red","Target below the achievable freeze point for this glycol - max protection is ~60%.")]};
    work.push(`Lowest concentration with freeze ≤ ${fmt(v.tgt,0)} °F → ${fmt(pct,1)} vol% (interpolated)`);
  }
  if(!ok(pct)) return {flags:[...flags, F("info","Enter a concentration (or switch mode).")]};
  fp=lint(FT,pct); bp=lint(BT,pct);
  out.push(
    O("Concentration", pct, "vol %", 1, null, v.mode==="conc"),
    O("Freeze point (slush onset)", fp, "°F", 0, null, v.mode==="fp"),
    O("Burst point", bp, "°F", 0, "pipe-rupture protection - non-circulating systems can be designed to this, using less glycol")
  );
  work.push(`Freeze @ ${fmt(pct,0)}% = ${fmt(fp,0)} °F · burst = ${fmt(bp,0)} °F (interpolated from table)`);
  if(pct<20&&pct>0) flags.push(F("red","Below 20% glycol provides essentially no corrosion inhibition and supports microbiological growth - 20% is the practical minimum even in non-freezing service."));
  if(pct>60) flags.push(F("amber","Above ~60% the freeze point rises again and heat transfer degrades badly - rarely justified."));
  return {out, work, flags,
    charts:[{kind:"line", title:`${v.gt==="eg"?"Ethylene":"Propylene"} glycol protection curves`, xlab:"Concentration (vol %)", ylab:"Temperature (°F)",
      series:[{name:"Freeze point", pts:FT},{name:"Burst point", pts:BT, dash:true}],
      markers:[{x:pct, y:fp, label:`${fmt(pct,0)}% → ${fmt(fp,0)} °F freeze`}]}]
  };
},
notes:"Hydrometers are temperature-sensitive - correct the reading to the scale temperature. Freeze point = ice-crystal onset (slush); burst point = where the slush can rupture pipe."});

CALCS.push({
id:"CL-04", mod:"cl", title:"Glycol Heat Transfer & Flow Derate",
purpose:"Glycol carries less heat per gallon - the flow and pump-head penalty engineers routinely forget.",
inputs:[
  {k:"gt", l:"Glycol type", t:"sel", d:"pg", opts:[["pg","Propylene glycol"],["eg","Ethylene glycol"]]},
  {k:"pct", l:"Concentration", u:"vol %", d:30, h:[0,60]},
  {k:"qw", l:"Water-design flow", u:"gpm", d:"", h:[1,50000]},
  {k:"hw", l:"Water-design pump head", u:"ft", d:"", h:[1,400]}
],
compute(v){
  if(!ok(v.pct)) return {};
  const sg=glyProp(v.gt,v.pct,"sg"), cp=glyProp(v.gt,v.pct,"cp");
  const sgcp=sg*cp;
  const fm=glyProp(v.gt,v.pct,"fm"), dpm=glyProp(v.gt,v.pct,"dpm");
  const out=[
    O("SG × Cp", sgcp, "", 3, `SG ${fmt(sg,3)} × Cp ${fmt(cp,3)}`),
    O("Flow multiplier", fm, "×", 2, `need ${fmt((fm-1)*100,0)}% more flow than water design`, true),
    O("Pump head multiplier", dpm, "×", 2, `need ${fmt((dpm-1)*100,0)}% more head`),
    O("Heat-transfer coefficient penalty", NaN, "", 0, "~5-15% depending on concentration and temperature")
  ];
  const work=[`Interpolated at ${fmt(v.pct,0)}% ${v.gt==="eg"?"EG":"PG"} (40 °F basis): SG·Cp=${fmt(sgcp,3)}, flow ×${fmt(fm,2)}, head ×${fmt(dpm,2)}`];
  if(ok(v.qw)){ out.push(O("Required glycol flow", v.qw*fm, "gpm", 0, `vs ${fmt(v.qw,0)} gpm water design`)); work.push(`Flow = ${fmt(v.qw,0)} × ${fmt(fm,2)} = ${fmt(v.qw*fm,0)} gpm`); }
  if(ok(v.hw)) out.push(O("Required pump head", v.hw*dpm, "ft", 0, `vs ${fmt(v.hw,0)} ft water design`));
  const tbl=glyTbl(v.gt);
  return {out, work,
    flags:[F("amber",`At ${fmt(v.pct,0)}% ${v.gt==="eg"?"EG":"PG"} you need roughly ${fmt((fm-1)*100,0)}% more flow and ${fmt((dpm-1)*100,0)}% more pump head than the water-based design - verify the installed pump can deliver it.`)],
    charts:[{kind:"line", title:`Pump penalty vs ${v.gt==="eg"?"EG":"PG"} concentration`, xlab:"Concentration (vol %)", ylab:"Multiplier vs water design (×)",
      series:[{name:"Flow multiplier", pts:tbl.map(r=>[r.p, r.fm])},{name:"Head multiplier", pts:tbl.map(r=>[r.p, r.dpm])}],
      markers:[{x:v.pct, y:fm, label:`flow ×${fmt(fm,2)}`},{x:v.pct, y:dpm, label:`head ×${fmt(dpm,2)}`}], xd:0, yd:2}]};
}});

CALCS.push({
id:"CL-05", mod:"cl", title:"Glycol Charge & Top-Up Blending",
purpose:"New fills, raising or lowering concentration - the drain-and-replace arithmetic.",
inputs:[
  {k:"mode", l:"Operation", t:"sel", d:"new", opts:[["new","New fill to target %"],["raise","Raise % by drain-and-replace"],["add","Raise % by simple addition"],["lower","Lower % by adding water"]]},
  {k:"vol", l:"System volume", u:"gal", d:"", h:[10,1e6], help:"From CL-01"},
  {k:"cur", l:"Current concentration", u:"vol %", d:"", h:[0,70]},
  {k:"tgt", l:"Target concentration", u:"vol %", d:"", h:[1,70]},
  {k:"conc", l:"Concentrate strength", u:"vol %", d:100, h:[20,100], help:"100 = pure glycol; or premix %"}
],
compute(v){
  if(!ok(v.vol)||!ok(v.tgt)) return {};
  const flags=[
    F("amber","Fill with softened or deionized water, never raw hard water - hardness in a glycol loop forms scale and accelerates glycol degradation."),
    F("info","Glycol's surface tension is far lower than water's - systems that were tight on water WILL leak on glycol. Pressure-test before charging.")
  ];
  let out=[], work=[];
  if(v.mode==="new"){
    const g=v.vol*v.tgt/v.conc;
    out=[O("Glycol (as concentrate) needed", g, "gal", 1, null, true), O("Water needed", v.vol-g*(v.conc===100?1:0)- (v.conc===100?0:0), "gal", 1, v.conc<100?"premix supplies its own water":"")];
    if(v.conc<100) out=[O(`Premix (${fmt(v.conc,0)}%) needed`, g, "gal", 1, null, true), O("Additional water", v.vol-g, "gal", 1)];
    else out=[O("Glycol concentrate needed", g, "gal", 1, null, true), O("Water needed", v.vol-g, "gal", 1)];
    work.push(`Glycol = ${fmt(v.vol,0)} × ${fmt(v.tgt,0)}% ÷ ${fmt(v.conc,0)}% = ${fmt(g,1)} gal`);
  } else if(v.mode==="raise"){
    if(!ok(v.cur)) return {flags:[F("info","Enter current concentration.")]};
    if(v.tgt<=v.cur) return {flags:[F("info","Target must exceed current for raising.")]};
    const d=v.vol*(v.tgt-v.cur)/(v.conc-v.cur);
    out=[O("Drain this volume, then replace with concentrate", d, "gal", 1, null, true)];
    work.push(`V = ${fmt(v.vol,0)} × (${fmt(v.tgt,0)} − ${fmt(v.cur,0)}) ÷ (${fmt(v.conc,0)} − ${fmt(v.cur,0)}) = ${fmt(d,1)} gal`);
  } else if(v.mode==="add"){
    if(!ok(v.cur)) return {flags:[F("info","Enter current concentration.")]};
    if(v.tgt<=v.cur||v.tgt>=v.conc) return {flags:[F("info","Target must be between current and concentrate strength.")]};
    const a=v.vol*(v.tgt-v.cur)/(v.conc-v.tgt);
    out=[O("Concentrate to add", a, "gal", 1, "system must be able to accept the added volume", true)];
    work.push(`Add = ${fmt(v.vol,0)} × (${fmt(v.tgt,0)} − ${fmt(v.cur,0)}) ÷ (${fmt(v.conc,0)} − ${fmt(v.tgt,0)}) = ${fmt(a,1)} gal`);
    flags.push(F("amber","Verify expansion tank capacity before adding volume."));
  } else {
    if(!ok(v.cur)) return {flags:[F("info","Enter current concentration.")]};
    if(v.tgt>=v.cur) return {flags:[F("info","Target must be below current for lowering.")]};
    const w=v.vol*(v.cur-v.tgt)/v.tgt;
    out=[O("Water to add", w, "gal", 1, "or drain-and-replace the equivalent", true)];
    work.push(`Water = ${fmt(v.vol,0)} × (${fmt(v.cur,0)} − ${fmt(v.tgt,0)}) ÷ ${fmt(v.tgt,0)} = ${fmt(w,1)} gal`);
  }
  return {out, work, flags};
}});

CALCS.push({
id:"CL-06", mod:"cl", title:"Closed Loop Inhibitor Dosing",
purpose:"Product to charge the loop to target - with the program-specific safety rails (nitrite pitting, pH, azole).",
inputs:[
  {k:"vol", l:"System volume", u:"gal", d:"", h:[10,1e6]},
  {k:"prog", l:"Program", t:"sel", d:"nitrite", opts:[["nitrite","Nitrite (500-1500 ppm as NO₂)"],["moly","Molybdate (200-400 ppm as MoO₄)"],["blend","Nitrite/molybdate blend (per product)"],["silicate","Silicate (50-100 ppm as SiO₂)"],["other","Other / per product"]]},
  {k:"target", l:"Target concentration", u:"ppm", d:"", h:[5,5000], help:"As product or active - match the basis of Active %"},
  {k:"act", l:"Active", u:"%", d:100, h:[1,100]},
  {k:"dens", l:"Product density", u:"lb/gal", d:9.75, h:[8,13]},
  {k:"resid", l:"Current measured residual (optional)", u:"ppm", d:"", h:[0,5000]},
  {k:"ph", l:"Loop pH (optional)", u:"", d:"", h:[5,12]},
  {k:"metal", l:"Metallurgy includes", t:"sel", d:"fe", opts:[["fe","Ferrous only"],["cu","Ferrous + copper"],["al","Contains aluminum"]]}
],
compute(v){
  if(!ok(v.vol)||!ok(v.target)) return {};
  const need = ok(v.resid)? Math.max(v.target-v.resid,0) : v.target;
  const gal = v.vol*need*K.LB_GAL/(1e6*v.dens*(v.act/100));
  const per1000 = v.target*K.LB_GAL/(1e6*v.dens*(v.act/100))*1000;
  const out=[
    O(ok(v.resid)?"Top-up to target":"Initial charge", gal, "gal product", 2, ok(v.resid)?`raising ${fmt(v.resid,0)} → ${fmt(v.target,0)} ppm`:null, true),
    O("Rule-of-thumb dose", per1000, "gal per 1000 gal system", 2, "the way reps quote it")
  ];
  const work=[`Product = ${fmt(v.vol,0)} gal × ${fmt(need,0)} ppm × 8.34 ÷ (10⁶ × ${fmt(v.dens,2)} × ${fmt(v.act/100,2)}) = ${fmt(gal,2)} gal`];
  const flags=[];
  if(v.prog==="nitrite"||v.prog==="blend"){
    const r=ok(v.resid)?v.resid:v.target;
    if(r<S.nitriteMin&&v.prog==="nitrite") flags.push(F("red",`Nitrite below ${fmt(S.nitriteMin,0)} ppm is worse than none - partial nitrite films cause severe localized pitting, and nitrite becomes bacterial food. Correct immediately.`));
    if(ok(v.ph)&&v.ph<S.loopPHmin) flags.push(F("red",`Nitrite requires alkaline pH (≥ ${fmt(S.loopPHmin,1)}). Check for CO₂ ingress or acid contamination.`));
  }
  if(v.metal==="cu") flags.push(F("amber","Copper present - confirm the product carries azole (5-20 ppm) or add it. Copper corrosion products plate onto steel and drive galvanic attack."));
  if(v.metal==="al") flags.push(F("amber","Aluminum is amphoteric - keep pH BELOW 9.0 or it corrodes rapidly. Standard closed-loop pH targets (up to 10.5) are too high for aluminum systems."));
  if(v.prog==="moly") flags.push(F("info","Molybdate: no bacterial food value, but discharge-limited in some jurisdictions - check before draining."));
  return {out, work, flags,
    tables:[{title:"Typical control ranges (editable per house program)", head:["Program","Target","Note"],
      rows:[["Nitrite (as NO₂)","500-1500 ppm (hot) · 800-1500 (chilled)","keep above 500 - see flag"],
        ["Molybdate (as MoO₄)","200-400 ppm","non-nutrient alternative"],
        ["Silicate (as SiO₂)","50-100 ppm","aluminum systems"],
        ["Azole (Cu protection)","5-20 ppm","wherever copper is present"],
        ["pH","8.5-10.5","below 8.5 nitrite protection degrades"]]}]
  };
}});

CALCS.push({
id:"CL-07", mod:"cl", title:"Leak Detection from Inhibitor Decay",
purpose:"Turns a declining nitrite/molybdate trend into a quantified leak rate - or catches the bacteria doing it instead.",
inputs:[
  {k:"vol", l:"System volume", u:"gal", d:"", h:[10,1e6]},
  {k:"c0", l:"Residual at start", u:"ppm", d:"", h:[5,5000]},
  {k:"c1", l:"Residual now", u:"ppm", d:"", h:[1,5000]},
  {k:"days", l:"Days elapsed", u:"days", d:"", h:[1,730]},
  {k:"condtr", l:"Conductivity over the same period", t:"sel", d:"fall", opts:[["fall","Falling with the inhibitor"],["hold","Holding steady"],["rise","Rising"]]},
  {k:"chemcost", l:"Inhibitor cost (optional)", u:"$/gal", d:"", h:[0,300]},
  {k:"dosegal", l:"Product gal per charge (optional)", u:"gal", d:"", h:[0,500]}
],
compute(v){
  if(![v.vol,v.c0,v.c1,v.days].every(ok)) return {};
  if(v.c1>=v.c0) return {flags:[F("info","Residual hasn't declined - nothing to compute.")]};
  const q=v.vol/v.days*Math.log(v.c0/v.c1);
  const pctDay=q/v.vol*100;
  const out=[
    O("Implied water loss", q, "gal/day", 1, `${fmt(q*365,0)} gal/yr`, true),
    O("Loss as % of system volume", pctDay, "%/day", 2)
  ];
  const work=[`Q = (V ÷ t) × ln(C₀/C₁) = (${fmt(v.vol,0)} ÷ ${fmt(v.days,0)}) × ln(${fmt(v.c0,0)}/${fmt(v.c1,0)}) = ${fmt(q,1)} gal/day`];
  const flags=[];
  if(v.condtr==="hold"){
    flags.push(F("amber","DISCRIMINATOR: conductivity holding while nitrite falls = the loss is MICROBIOLOGICAL (nitrite-oxidizing bacteria), not a leak. Test nitrate and bacterial counts - the fix is biocide, not more nitrite."));
  } else if(v.condtr==="fall"){
    flags.push(F("ok","Conductivity falling with the inhibitor confirms dilution - this is a real water loss (leak or unaccounted makeup)."));
    if(pctDay>0.5) flags.push(F("red","Loss above 0.5% of system volume per day - significant. Find and fix the leak; inhibitor top-up is treating a symptom."));
  } else {
    flags.push(F("amber","Conductivity rising while inhibitor falls suggests raw-water ingress (e.g. a leaking makeup valve pressurizing the loop) - check the makeup assembly and water meter."));
  }
  if(ok(v.chemcost)&&ok(v.dosegal)&&v.c1>0){
    const chargesYr = Math.log(v.c0/v.c1)>0 ? 365/v.days : 0;
    out.push(O("Annualized inhibitor replacement", v.dosegal*v.chemcost*chargesYr, "$/yr", 0, "at the current decay pace"));
  }
  const tau=v.vol/q;
  return {out, work, flags,
    charts:[{kind:"line", title:"Projected residual decay at this loss rate", xlab:"Days", ylab:"Residual (ppm)",
      series:[{name:"C(t)", pts:rng(0,v.days*3,40).map(t=>[t, v.c0*Math.exp(-t/tau)])}],
      markers:[{x:v.days, y:v.c1, label:`measured: ${fmt(v.c1,0)} ppm @ day ${fmt(v.days,0)}`}]}],
    verdict:{level:v.condtr==="hold"?"amber":(pctDay>0.5?"red":"info"),
      msg:v.condtr==="hold"?"Nitrite loss pattern is biological, not a leak - treat the bugs.":`Loop is losing ≈ ${fmt(q,1)} gal/day (${fmt(q*365,0)} gal/yr).`}
  };
},
notes:"Conductivity holding + nitrite falling = biological. Both falling = dilution/leak. This one distinction separates a good closed-loop rep from a parts-changer."});

CALCS.push({
id:"CL-08", mod:"cl", title:"Closed Loop Water Quality Assessment",
purpose:"Score a loop sample against healthy-loop ranges and auto-interpret the pattern.",
inputs:[
  {k:"ph", l:"pH", u:"", d:"", h:[4,13]},
  {k:"fe", l:"Total iron", u:"ppm", d:"", h:[0,50]},
  {k:"cu", l:"Total copper", u:"ppm", d:"", h:[0,10], wa:"cu"},
  {k:"th", l:"Total hardness", u:"ppm CaCO₃", d:"", h:[0,1000]},
  {k:"cl", l:"Chloride", u:"ppm", d:"", h:[0,2000]},
  {k:"no2", l:"Nitrite residual", u:"ppm", d:"", h:[0,3000]},
  {k:"no2t", l:"Nitrite target", u:"ppm", d:1000, h:[100,2000]},
  {k:"no3tr", l:"Nitrate trend", t:"sel", d:"unk", opts:[["unk","Unknown"],["flat","Flat/low"],["rise","Rising"]]},
  {k:"condtr", l:"Conductivity trend", t:"sel", d:"unk", opts:[["unk","Unknown"],["stable","Stable"],["rise","Rising"],["fall","Falling"]]},
  {k:"do2", l:"Dissolved oxygen", u:"ppm", d:"", h:[0,15]},
  {k:"look", l:"Appearance / odor", t:"sel", d:"clear", opts:[["clear","Clear"],["cloudy","Cloudy / turbid"],["black","Black water"],["blackodor","Black + rotten-egg odor"]]},
  {k:"srb", l:"SRB test", t:"sel", d:"nd", opts:[["nd","Not detected / not run"],["pos","Detected"]]}
],
compute(v){
  const rows=[], flags=[];
  const add=(name,val,unit,st,note)=>rows.push([name, ok(val)?fmt(val, val<1?2:1)+" "+unit:val, note, {pill:st}]);
  if(ok(v.ph)) add("pH", v.ph, "", v.ph>=S.loopPHmin&&v.ph<=10.5?"ok":"amber", `target ${fmt(S.loopPHmin,1)}-10.5`);
  if(ok(v.fe)) add("Iron", v.fe, "ppm", v.fe<1?"ok":v.fe<=3?"amber":"red", "< 1 target · > 3 active corrosion");
  if(ok(v.cu)) add("Copper", v.cu, "ppm", v.cu<0.1?"ok":v.cu<=0.2?"amber":"red", "< 0.1 target");
  if(ok(v.th)) add("Hardness", v.th, "ppm", v.th<50?"ok":"amber", "< 50 target; rising = hard makeup ingress");
  if(ok(v.cl)) add("Chloride", v.cl, "ppm", v.cl<50?"ok":"amber", "< 50 target; rising = makeup ingress");
  if(ok(v.no2)) add("Nitrite", v.no2, "ppm", v.no2>=Math.min(S.nitriteMin,v.no2t)?"ok":"red", `program target ~${fmt(v.no2t,0)}`);
  if(ok(v.do2)) add("Dissolved O₂", v.do2, "ppm", v.do2<0.5?"ok":"amber", "< 0.5 ideally; persistent DO = air ingress");
  if(v.look!=="clear") add("Appearance", v.look==="cloudy"?"Cloudy":"Black water", "", v.look==="blackodor"?"red":"amber", v.look==="cloudy"?"iron oxide or biological solids":"magnetite / possible SRB");
  if(v.srb==="pos") add("SRB", "Detected", "", "red", "any detection is significant");
  if(!rows.length) return {flags:[F("info","Enter at least one loop parameter.")]};
  /* interpretation logic */
  if(ok(v.fe)&&v.fe>3){
    if(ok(v.no2)&&v.no2>=Math.min(S.nitriteMin,v.no2t)&&v.condtr==="stable")
      flags.push(F("amber","Iron high but inhibitor in range and conductivity stable → suspended HISTORICAL corrosion product, not active attack. Recommend side-stream filtration / flush rather than more chemical."));
    else if(ok(v.no2)&&v.no2<Math.min(S.nitriteMin,v.no2t))
      flags.push(F("red","Iron high with inhibitor low → ACTIVE corrosion. Correct the inhibitor level first, then re-test iron."));
  }
  if(ok(v.th)&&v.th>=50&&v.condtr==="rise") flags.push(F("amber","Hardness and conductivity both rising → makeup water ingress. Quantify the ingress rate with CL-07."));
  if(ok(v.no2)&&v.no2<v.no2t&&v.no3tr==="rise"&&(v.condtr==="stable"||v.condtr==="unk"))
    flags.push(F("red","Nitrite falling + nitrate rising + conductivity flat → nitrite-oxidizing bacteria are eating the program. Biocide is the fix, not more nitrite."));
  if(v.look==="blackodor"||v.srb==="pos") flags.push(F("red","Black water with sulfide odor / SRB positive → sulfate-reducing bacteria. Serious: under-deposit pitting risk - recommend a full remediation plan (clean, biocide, repassivate)."));
  if(ok(v.do2)&&v.do2>=0.5) flags.push(F("amber","Persistent dissolved oxygen → air ingress at the expansion tank, pump seals, or auto air vents. Locate the ingress before dosing more scavenger."));
  const worst = rows.some(r=>r[3].pill==="red")?"red":rows.some(r=>r[3].pill==="amber")?"amber":"ok";
  return {
    tables:[{head:["Parameter","Value","Reference",""], rows}],
    flags,
    verdict:{level:worst, msg:worst==="ok"?"Loop chemistry looks healthy - maintain and trend.":worst==="amber"?"Loop needs attention - see flagged parameters.":"Loop has active problems - act on the red flags now."}
  };
}});

CALCS.push({
id:"CL-09", mod:"cl", title:"New System Flush & Passivation",
purpose:"Commissioning: cleaner quantity, flush acceptance criteria, and the passivation charge.",
inputs:[
  {k:"vol", l:"System volume", u:"gal", d:"", h:[10,1e6]},
  {k:"dose", l:"Cleaner dose", u:"% v/v", d:1, h:[0.25,5]},
  {k:"target", l:"Inhibitor maintenance target", u:"ppm", d:"", h:[50,3000], help:"Passivation charge = upper end of range"}
],
compute(v){
  if(!ok(v.vol)) return {};
  const cleaner=v.vol*v.dose/100;
  const out=[
    O("Cleaner required", cleaner, "gal", 1, `at ${fmt(v.dose,1)}% v/v`, true),
    O("Circulation", NaN, "", 0, "at DESIGN flow, minimum 4-8 hr (24 hr for heavy construction debris)")
  ];
  if(ok(v.target)) out.push(O("Passivation charge", v.target*1.0, "ppm", 0, `charge to the UPPER end (~${fmt(v.target,0)} ppm), hold 30-45 days, then drop to maintenance`));
  return {out,
    work:[`Cleaner = ${fmt(v.vol,0)} × ${fmt(v.dose,1)}% = ${fmt(cleaner,1)} gal`],
    flags:[
      F("red","Do not skip cleaning on a new system - cutting oil, flux and mill scale consume inhibitor and start under-deposit corrosion within weeks."),
      F("amber","Circulate the cleaner at design flow. Low-flow cleaning leaves debris in the horizontal runs where it does the damage.")
    ],
    tables:[{title:"Flush acceptance criteria - repeat drain-and-refill until ALL pass", head:["Test","Acceptance"],
      rows:[["Conductivity","within 10% of fresh makeup"],["Turbidity","clear to the eye"],["Total iron","< 1 ppm"],["pH","within 0.5 of makeup"],["Visual","no suspended debris in a strainer sample"]]}]
  };
}});

/* =====================================================================
   MODULE - CROSS-CUTTING UTILITIES
   ===================================================================== */

CALCS.push({
id:"CU-01", mod:"cu", title:"Universal Chemical Feed Calculator",
purpose:"The one calculator every module calls: ppm → pump setting, pump verify, and the stopwatch drawdown test.",
inputs:[
  {k:"mode", l:"Mode", t:"sel", d:"dose", opts:[["dose","Dose → pump setting"],["verify","Pump mL/min → actual ppm"],["draw","Drawdown test → gal/day & ppm"]]},
  {k:"flow", l:"Water flow", u:"gal/day", d:"", h:[1,1e7], help:"gpm × 1440 = gal/day"},
  {k:"ppm", l:"Target dose", u:"ppm", d:"", h:[0.05,5000], sep:"Dose mode"},
  {k:"basis", l:"Dose basis", t:"sel", d:"prod", opts:[["prod","As product"],["act","As active ingredient"]]},
  {k:"act", l:"Product active", u:"%", d:100, h:[1,100]},
  {k:"dens", l:"Product density", u:"lb/gal", d:10, h:[7,16]},
  {k:"cost", l:"Product cost (optional)", u:"$/gal", d:"", h:[0,300]},
  {k:"mlmin", l:"Pump rate", u:"mL/min", d:"", h:[0.05,2000], sep:"Verify mode"},
  {k:"ddml", l:"Drawdown volume", u:"mL", d:"", h:[1,2000], sep:"Drawdown test"},
  {k:"ddsec", l:"Time elapsed", u:"sec", d:"", h:[5,600]}
],
compute(v){
  const out=[], work=[], flags=[];
  if(v.mode==="dose"){
    if(!ok(v.flow)||!ok(v.ppm)) return {flags:[F("info","Enter water flow and target ppm.")]};
    const ppmProd = v.basis==="act"? v.ppm/(v.act/100) : v.ppm;
    const fd=feed(ppmProd, v.flow, v.dens, 1);
    out.push(
      O("Product feed", fd.galP, "gal/day", 3, `${fmt(fd.lbP,2)} lb/day · ${fmt(fd.ozday,1)} oz/day`, true),
      O("Pump rate", fd.mlmin, "mL/min", 2),
      O("Active delivered", lbDay(v.basis==="act"?v.ppm:v.ppm*(v.act/100), v.flow), "lb/day", 2),
      O("Days per 5-gal pail", fd.galP>0?5/fd.galP:NaN, "days", 1),
      O("Days per 55-gal drum", fd.galP>0?55/fd.galP:NaN, "days", 0),
      O("Days per 275-gal tote", fd.galP>0?275/fd.galP:NaN, "days", 0)
    );
    if(ok(v.cost)&&v.cost>0) out.push(O("Chemical cost", fd.galP*v.cost, "$/day", 2, `$${fmt(fd.galP*v.cost*30.4,0)}/mo · $${fmt(fd.galP*v.cost*365,0)}/yr`));
    work.push(`lb/day = ${fmt(ppmProd,1)} ppm × ${fmt(v.flow,0)} gal/day × 8.34 ÷ 10⁶ = ${fmt(fd.lbP,2)}`,
      `gal/day = ${fmt(fd.lbP,2)} ÷ ${fmt(v.dens,1)} lb/gal = ${fmt(fd.galP,3)} · mL/min = gal/day × 3785 ÷ 1440`);
  } else if(v.mode==="verify"){
    if(!ok(v.mlmin)||!ok(v.flow)) return {flags:[F("info","Enter pump mL/min and water flow.")]};
    const gpd=v.mlmin*1440/3785;
    const ppm=gpd*v.dens*1e6/(v.flow*K.LB_GAL);
    out.push(O("Pump output", gpd, "gal/day", 3, null, true),
      O("Actual dose (as product)", ppm, "ppm", 1),
      O("As active", ppm*(v.act/100), "ppm", 1));
    work.push(`gal/day = ${fmt(v.mlmin,1)} × 1440 ÷ 3785 = ${fmt(gpd,3)}`,
      `ppm = ${fmt(gpd,3)} × ${fmt(v.dens,1)} × 10⁶ ÷ (${fmt(v.flow,0)} × 8.34) = ${fmt(ppm,1)}`);
  } else {
    if(!ok(v.ddml)||!ok(v.ddsec)) return {flags:[F("info","Drawdown: enter mL drawn and seconds elapsed.")]};
    const gpd=(v.ddml/v.ddsec)*86400/3785;
    out.push(O("Measured pump output", gpd, "gal/day", 3, `${fmt(v.ddml/v.ddsec*60,1)} mL/min`, true));
    work.push(`gal/day = (${fmt(v.ddml,0)} mL ÷ ${fmt(v.ddsec,0)} s) × 86,400 ÷ 3,785 = ${fmt(gpd,3)}`);
    if(ok(v.flow)&&v.flow>0){
      const ppm=gpd*v.dens*1e6/(v.flow*K.LB_GAL);
      out.push(O("Implied dose (as product)", ppm, "ppm", 1), O("As active", ppm*(v.act/100), "ppm", 1));
    }
    flags.push(F("info","Run the drawdown with the pump discharging at operating pressure - output falls off against backpressure."));
  }
  return {out, work, flags};
}});

CALCS.push({
id:"CU-02", mod:"cu", title:"Dilution & Solution Makeup",
purpose:"C₁V₁ = C₂V₂ for day tanks and stock solutions.",
inputs:[
  {k:"vf", l:"Final volume wanted", u:"gal", d:"", h:[0.1,10000]},
  {k:"cf", l:"Final strength", u:"%", d:"", h:[0.01,99]},
  {k:"cp", l:"Product strength", u:"%", d:"", h:[0.1,100]}
],
compute(v){
  if(![v.vf,v.cf,v.cp].every(ok)) return {};
  if(v.cf>=v.cp) return {flags:[F("red","Final strength must be below product strength.")]};
  const prod=v.vf*v.cf/v.cp;
  return {
    out:[O("Product needed", prod, "gal", 2, null, true), O("Water needed", v.vf-prod, "gal", 2)],
    work:[`Product = ${fmt(v.vf,1)} × ${fmt(v.cf,1)}% ÷ ${fmt(v.cp,1)}% = ${fmt(prod,2)} gal`],
    flags:[F("red","ACID DILUTION: always add acid TO water, never water to acid.")]
  };
}});

CALCS.push({
id:"CU-03", mod:"cu", title:"Cost & ROI Summary Builder",
purpose:"Roll savings from any calculators into one number the customer signs off on.",
inputs:[
  {k:"wgal", l:"Water saved", u:"gal/yr", d:"", h:[0,1e8]},
  {k:"wcost", l:"Water + sump cost", u:"$/1000 gal", d:9, h:[0,100]},
  {k:"fmm", l:"Fuel saved", u:"MMBTU/yr", d:"", h:[0,1e6]},
  {k:"fcost", l:"Fuel cost", u:"$/MMBTU", d:8, dS:"fuelCost", h:[0,60]},
  {k:"cgal", l:"Chemical saved", u:"gal/yr", d:"", h:[0,1e5]},
  {k:"ccost", l:"Chemical cost", u:"$/gal", d:"", h:[0,300]},
  {k:"kwh", l:"Electricity saved", u:"kWh/yr", d:"", h:[0,1e8]},
  {k:"kcost", l:"Electricity cost", u:"$/kWh", d:0.12, dS:"elecCost", h:[0,1]},
  {k:"capex", l:"Capital cost of the improvement", u:"$", d:"", h:[0,1e8]}
],
compute(v){
  const items=[];
  if(ok(v.wgal)&&ok(v.wcost)) items.push(["Water + sump", v.wgal/1000*v.wcost]);
  if(ok(v.fmm)&&ok(v.fcost)) items.push(["Fuel", v.fmm*v.fcost]);
  if(ok(v.cgal)&&ok(v.ccost)) items.push(["Chemical", v.cgal*v.ccost]);
  if(ok(v.kwh)&&ok(v.kcost)) items.push(["Electrical", v.kwh*v.kcost]);
  if(!items.length) return {flags:[F("info","Enter at least one savings line.")]};
  const total=items.reduce((a,x)=>a+x[1],0);
  const out=items.map(x=>O(`${x[0]} savings`, x[1], "$/yr", 0));
  out.push(O("TOTAL ANNUAL SAVINGS", total, "$/yr", 0, null, true));
  if(ok(v.capex)&&v.capex>0&&total>0){
    out.push(O("Simple payback", v.capex/total*12, "months", 1),
      O("Simple ROI", total/v.capex*100, "%/yr", 0));
  }
  return {out,
    work: items.map(x=>`${x[0]}: $${fmt(x[1],0)}/yr`).concat([`Total = $${fmt(total,0)}/yr`]),
    flags:[F("info","Customers challenge assumptions, not arithmetic - keep the unit-cost assumptions visible on the export (use Print).")],
    charts:[{kind:"bar", title:"Annual savings by category", ylab:"$ per year", cats:items.map(x=>x[0]), vals:items.map(x=>x[1]), yd:0}]
  };
}});

CALCS.push({
id:"CU-04", mod:"cu", title:"Titration Result Helper",
purpose:"Drops-to-ppm with sample-size correction - and a place to keep your kit factors.",
inputs:[
  {k:"ml", l:"Titrant used", u:"mL (or drops)", d:"", h:[0.05,100]},
  {k:"factor", l:"Titrant factor", u:"ppm per mL", d:10, h:[0.1,1000], help:"e.g. N/50 acid on 100 mL sample: 10 ppm/mL for P&M alk; AgNO₃ chloride: 10 ppm/mL"},
  {k:"std", l:"Standard sample size", u:"mL", d:100, h:[5,500]},
  {k:"actual", l:"Actual sample size used", u:"mL", d:100, h:[5,500]}
],
compute(v){
  if(!ok(v.ml)||!ok(v.factor)) return {};
  const ppm=v.ml*v.factor*(v.std/(v.actual||v.std));
  return {
    out:[O("Result", ppm, "ppm", 1, null, true)],
    work:[`ppm = ${fmt(v.ml,2)} × ${fmt(v.factor,1)} × (${fmt(v.std,0)} ÷ ${fmt(v.actual,0)}) = ${fmt(ppm,1)}`],
    flags:[F("info","Halving the sample size doubles the sensitivity per drop - the correction above handles it. Store your kit's factors here (they persist).")]
  };
}});

CALCS.push({
id:"CU-05", mod:"cu", title:"Ion ⇄ as-CaCO₃ Converter",
purpose:"Convert any lab-report ion between as-ion and as-CaCO₃ basis.",
inputs:[
  {k:"val", l:"Value", u:"ppm", d:"", h:[0,1e6]},
  {k:"ion", l:"Ion", t:"sel", d:"HCO3", opts:IONS.map(i=>[i.k,i.n])},
  {k:"dir", l:"Direction", t:"sel", d:"toC", opts:[["toC","as ion → as CaCO₃"],["toI","as CaCO₃ → as ion"]]}
],
compute(v){
  if(!ok(v.val)) return {};
  const ion=IONS.find(i=>i.k===v.ion);
  const res=v.dir==="toC"? v.val*ion.f : v.val/ion.f;
  return {
    out:[O(v.dir==="toC"?`${ion.n} as CaCO₃`:`as ${ion.n}`, res, "ppm", 2, null, true)],
    work:[`${fmt(v.val,2)} × ${v.dir==="toC"?ion.f:fmt(1/ion.f,3)} = ${fmt(res,2)} ppm`,
      `General form: ppm as CaCO₃ = ppm as ion × (50.04 ÷ equivalent weight)`]
  };
}});

CALCS.push({
id:"CU-06", mod:"cu", title:"Conductivity ⇄ TDS Estimator",
purpose:"The field approximation, with the honesty flag it deserves.",
inputs:[
  {k:"val", l:"Value", u:"", d:"", h:[0.1,200000]},
  {k:"dir", l:"Direction", t:"sel", d:"c2t", opts:[["c2t","µS/cm → TDS ppm"],["t2c","TDS ppm → µS/cm"]]},
  {k:"kf", l:"K factor", u:"", d:0.65, h:[0.4,0.9], help:"0.50 RO permeate · 0.65 municipal · 0.70 softened/high-alk"}
],
compute(v){
  if(!ok(v.val)) return {};
  const res=v.dir==="c2t"? v.val*v.kf : v.val/v.kf;
  return {
    out:[O(v.dir==="c2t"?"Estimated TDS":"Estimated conductivity", res, v.dir==="c2t"?"ppm":"µS/cm", 0, null, true)],
    work:[`${fmt(v.val,0)} × ${v.dir==="c2t"?fmt(v.kf,2):fmt(1/v.kf,2)} = ${fmt(res,0)}`],
    flags:[F("amber","This is an ESTIMATE - the ratio varies with ionic makeup. Never present TDS-from-conductivity as exact."),
      F("info","Boiler water: conductivity is conventionally reported NEUTRALIZED (unneutralized reads ~10% high). Confirm the basis before comparing to a limit table.")]
  };
}});
</script>
<script>
"use strict";
/* =====================================================================
   PART B - rendering engine, charts, pages, boot
   ===================================================================== */

const $ = s=>document.querySelector(s);
const el = (tag, cls, html)=>{ const e=document.createElement(tag); if(cls) e.className=cls; if(html!==undefined) e.innerHTML=html; return e; };
const esc = s=>String(s).replace(/&/g,"&amp;").replace(/</g,"&lt;").replace(/>/g,"&gt;");

const store = {
  get(k,d){ try{ const v=localStorage.getItem(k); return v===null?d:JSON.parse(v);}catch(e){return d;} },
  set(k,v){ try{ localStorage.setItem(k,JSON.stringify(v)); }catch(e){} }
};

/* ---------------- persisted state ---------------- */
Object.assign(S, store.get("wtc_settings",{}));
Object.assign(WA, store.get("wtc_wa",{}));
const savedInputs = store.get("wtc_inputs",{});
let metricOn = store.get("wtc_metric", false);
let FAVS = store.get("wtc_favs", []);
let RECENT = store.get("wtc_recent", []);
function toggleFav(id){
  FAVS = FAVS.includes(id) ? FAVS.filter(x=>x!==id) : [...FAVS, id];
  store.set("wtc_favs", FAVS);
}
function pushRecent(id){
  RECENT = [id, ...RECENT.filter(x=>x!==id)].slice(0,8);
  store.set("wtc_recent", RECENT);
}
/* send an output value into another calculator's inputs */
function sendTo(to, set){
  const sv = savedInputs[to] || (savedInputs[to]={});
  Object.entries(set).forEach(([k,val])=>{
    if(typeof val!=="number" || !isFinite(val)) return;
    const rounded = Math.abs(val)>=100 ? Math.round(val) : +val.toFixed(2);
    sv[k]=String(rounded);
    const inp=document.getElementById(`in-${to}-${k}`);
    if(inp) inp.value=sv[k];
  });
  store.set("wtc_inputs",savedInputs);
  const c=CALCS.find(x=>x.id===to);
  if(c&&c._recompute) c._recompute();
  openCalc(to);
}

/* ---------------- metric equivalents ---------------- */
const METRIC = {
  "gpm":[0.22712,"m³/h"], "gal":[3.785,"L"], "gal/day":[0.003785,"m³/day"],
  "gal/yr":[0.003785,"m³/yr"], "psi":[0.06895,"bar"], "psig":[0.06895,"bar(g)"],
  "lb":[0.4536,"kg"], "lb/hr":[0.4536,"kg/h"], "lb/day":[0.4536,"kg/day"],
  "MMBTU/hr":[293.07,"kW"], "MBTU/hr":[0.29307,"kW"], "MMBTU/yr":[1.0551,"GJ/yr"],
  "ft³":[28.317,"L"], "in":[2.54,"cm"], "ft":[0.3048,"m"],
  "gpm/ft²":[2.4446,"m/h"], "gfd":[1.6987,"LMH"], "lb/ft³":[16.018,"kg/m³"]
};
function metricNote(val, unit){
  if(!metricOn || !ok(val)) return "";
  if(unit==="°F") return ` <span class="ou">(${fmt(F2C(val),1)} °C)</span>`;
  const m=METRIC[unit];
  if(!m) return "";
  const mv=val*m[0];
  return ` <span class="ou">(${fmt(mv, Math.abs(mv)<10?2:Math.abs(mv)<100?1:0)} ${m[1]})</span>`;
}

/* =====================================================================
   CHART LIBRARY (inline SVG, theme-aware, hover tooltips)
   ===================================================================== */
const SERIES_COLORS = ["var(--s1)","var(--s2)","var(--s3)","var(--s4)"];
const LV_COLORS = {good:"var(--good)", warning:"var(--warn)", serious:"var(--serious)", crit:"var(--crit)"};

function niceTicks(min,max,n){
  if(min===max){ min-=1; max+=1; }
  const span=max-min, step0=span/n, mag=Math.pow(10,Math.floor(Math.log10(step0)));
  let step=mag;
  for(const m of [1,2,2.5,5,10]){ if(step0<=m*mag){ step=m*mag; break; } }
  const t=[]; let v=Math.ceil(min/step)*step;
  for(; v<=max+1e-9; v+=step) t.push(Math.abs(v)<1e-9?0:v);
  return t;
}
function tickFmt(x){
  const a=Math.abs(x);
  if(a>=1e6) return (x/1e6).toFixed(1).replace(/\.0$/,"")+"M";
  if(a>=1e4) return (x/1e3).toFixed(0)+"k";
  if(a>=100) return x.toFixed(0);
  if(a>=10) return +x.toFixed(1)+"";
  return +x.toFixed(2)+"";
}

function drawLineChart(spec){
  const wrap=el("div","chartwrap");
  if(spec.title) wrap.appendChild(el("div","ctitle",esc(spec.title)));
  const W=640,H=280,L=56,R=14,T=14,B=40;
  const pw=W-L-R, ph=H-T-B;
  let xs=[], ys=[];
  spec.series.forEach(s=>s.pts.forEach(p=>{ if(ok(p[0])&&ok(p[1])){ xs.push(p[0]); ys.push(p[1]); } }));
  (spec.markers||[]).forEach(m=>{ if(ok(m.x)&&ok(m.y)){ xs.push(m.x); ys.push(m.y); } });
  (spec.hlines||[]).forEach(h=>{ if(ok(h.y)) ys.push(h.y); });
  if(!xs.length) return wrap;
  let x0=Math.min(...xs), x1=Math.max(...xs), y0=Math.min(...ys), y1=Math.max(...ys);
  const ypad=(y1-y0)*0.08||1; y0-=ypad; y1+=ypad;
  if(y0>0 && y0<(y1-y0)*0.35) y0=0;
  const X=x=>L+(x-x0)/(x1-x0)*pw, Y=y=>T+ph-(y-y0)/(y1-y0)*ph;
  const xt=niceTicks(x0,x1,6), yt=niceTicks(y0,y1,5);
  let g=`<svg viewBox="0 0 ${W} ${H}" role="img">`;
  yt.forEach(t=>{ g+=`<line x1="${L}" y1="${Y(t)}" x2="${W-R}" y2="${Y(t)}" stroke="var(--grid)" stroke-width="1"/>`;
    g+=`<text x="${L-7}" y="${Y(t)+4}" text-anchor="end" font-size="11" fill="var(--muted)" style="font-variant-numeric:tabular-nums">${tickFmt(t)}</text>`; });
  xt.forEach(t=>{ g+=`<text x="${X(t)}" y="${H-B+16}" text-anchor="middle" font-size="11" fill="var(--muted)" style="font-variant-numeric:tabular-nums">${tickFmt(t)}</text>`; });
  g+=`<line x1="${L}" y1="${T+ph}" x2="${W-R}" y2="${T+ph}" stroke="var(--axis)" stroke-width="1.5"/>`;
  if(spec.xlab) g+=`<text x="${L+pw/2}" y="${H-6}" text-anchor="middle" font-size="11" fill="var(--muted)">${esc(spec.xlab)}</text>`;
  if(spec.ylab) g+=`<text x="14" y="${T+ph/2}" text-anchor="middle" font-size="11" fill="var(--muted)" transform="rotate(-90 14 ${T+ph/2})">${esc(spec.ylab)}</text>`;
  (spec.hlines||[]).forEach(h=>{ if(!ok(h.y))return;
    g+=`<line x1="${L}" y1="${Y(h.y)}" x2="${W-R}" y2="${Y(h.y)}" stroke="var(--muted)" stroke-width="1.5" stroke-dasharray="6 4"/>`;
    g+=`<text x="${W-R-4}" y="${Y(h.y)-5}" text-anchor="end" font-size="10.5" fill="var(--ink2)">${esc(h.label||"")}</text>`; });
  spec.series.forEach((s,i)=>{
    const col=s.color||SERIES_COLORS[i%4];
    const d=s.pts.filter(p=>ok(p[0])&&ok(p[1])).map((p,j)=>`${j?"L":"M"}${X(p[0]).toFixed(1)},${Y(p[1]).toFixed(1)}`).join("");
    g+=`<path d="${d}" fill="none" stroke="${col}" stroke-width="2" ${s.dash?'stroke-dasharray="6 4"':""} stroke-linejoin="round" stroke-linecap="round"/>`;
  });
  (spec.markers||[]).forEach(m=>{ if(!ok(m.x)||!ok(m.y))return;
    g+=`<circle cx="${X(m.x)}" cy="${Y(m.y)}" r="5.5" fill="${m.color||"var(--s2)"}" stroke="var(--surface)" stroke-width="2"/>`;
    if(m.label){ const anchor=X(m.x)>L+pw*0.6?"end":"start", dx=X(m.x)>L+pw*0.6?-9:9;
      g+=`<text x="${X(m.x)+dx}" y="${Y(m.y)-8}" text-anchor="${anchor}" font-size="11" font-weight="600" fill="var(--ink)">${esc(m.label)}</text>`; }
  });
  g+=`<rect class="hoverpad" x="${L}" y="${T}" width="${pw}" height="${ph}" fill="transparent"/>`;
  g+="</svg>";
  wrap.insertAdjacentHTML("beforeend",g);
  if(spec.series.length>1){
    const lg=el("div","legend");
    spec.series.forEach((s,i)=>lg.appendChild(el("div","li",`<span class="sw" style="background:${s.color||SERIES_COLORS[i%4]}"></span>${esc(s.name)}`)));
    wrap.appendChild(lg);
  }
  /* hover crosshair + tooltip */
  const tip=el("div","tip"); wrap.appendChild(tip);
  const svg=wrap.querySelector("svg"), pad=wrap.querySelector(".hoverpad");
  const cross=document.createElementNS("http://www.w3.org/2000/svg","line");
  cross.setAttribute("stroke","var(--muted)"); cross.setAttribute("stroke-width","1"); cross.setAttribute("stroke-dasharray","3 3");
  cross.style.display="none"; svg.insertBefore(cross, pad);
  pad.addEventListener("mousemove",ev=>{
    const r=svg.getBoundingClientRect();
    const mx=(ev.clientX-r.left)/r.width*W;
    const dataX=x0+(mx-L)/pw*(x1-x0);
    cross.setAttribute("x1",mx); cross.setAttribute("x2",mx);
    cross.setAttribute("y1",T); cross.setAttribute("y2",T+ph);
    cross.style.display="";
    let rows="";
    spec.series.forEach((s,i)=>{
      let best=null,bd=1e18;
      s.pts.forEach(p=>{ const d=Math.abs(p[0]-dataX); if(d<bd){bd=d;best=p;} });
      if(best) rows+=`<div class="tr"><span><span class="sw" style="background:${s.color||SERIES_COLORS[i%4]}"></span>${esc(s.name)}</span><b>${fmt(best[1], spec.yd)}</b></div>`;
    });
    tip.innerHTML=`<div class="tt">${esc(spec.xlab||"x")}: ${fmt(dataX, spec.xd!==undefined?spec.xd:1)}</div>${rows}`;
    tip.style.display="block";
    const wr=wrap.getBoundingClientRect();
    let lx=ev.clientX-wr.left+14; if(lx+150>wr.width) lx=ev.clientX-wr.left-160;
    tip.style.left=lx+"px"; tip.style.top=(ev.clientY-wr.top+8)+"px";
  });
  pad.addEventListener("mouseleave",()=>{ tip.style.display="none"; cross.style.display="none"; });
  return wrap;
}

function drawBarChart(spec){
  const wrap=el("div","chartwrap");
  if(spec.title) wrap.appendChild(el("div","ctitle",esc(spec.title)));
  const n=spec.cats.length;
  const W=640,H=280,L=56,R=14,T=16,B=54;
  const pw=W-L-R, ph=H-T-B;
  const vmax=Math.max(...spec.vals,0)*1.1||1;
  const Y=v=>T+ph-(v/vmax)*ph;
  const yt=niceTicks(0,vmax,5);
  const bw=Math.min(pw/n*0.62, 70);
  let g=`<svg viewBox="0 0 ${W} ${H}" role="img">`;
  yt.forEach(t=>{ g+=`<line x1="${L}" y1="${Y(t)}" x2="${W-R}" y2="${Y(t)}" stroke="var(--grid)"/>`;
    g+=`<text x="${L-7}" y="${Y(t)+4}" text-anchor="end" font-size="11" fill="var(--muted)" style="font-variant-numeric:tabular-nums">${tickFmt(t)}</text>`; });
  g+=`<line x1="${L}" y1="${T+ph}" x2="${W-R}" y2="${T+ph}" stroke="var(--axis)" stroke-width="1.5"/>`;
  if(spec.ylab) g+=`<text x="14" y="${T+ph/2}" text-anchor="middle" font-size="11" fill="var(--muted)" transform="rotate(-90 14 ${T+ph/2})">${esc(spec.ylab)}</text>`;
  spec.cats.forEach((c,i)=>{
    const cx=L+pw*(i+0.5)/n;
    const x=cx-bw/2, y=Y(spec.vals[i]), h=T+ph-y;
    const rr=Math.min(4,h);
    g+=`<path class="bar" data-i="${i}" d="M${x},${T+ph} L${x},${y+rr} Q${x},${y} ${x+rr},${y} L${x+bw-rr},${y} Q${x+bw},${y} ${x+bw},${y+rr} L${x+bw},${T+ph} Z" fill="var(--s1)"/>`;
    if(i===spec.hl){
      g+=`<text x="${cx}" y="${y-6}" text-anchor="middle" font-size="11" font-weight="700" fill="var(--ink)">${fmt(spec.vals[i], spec.yd)}</text>`;
    }
    const words=String(c).split(" ");
    let lines=[""];
    words.forEach(w=>{ if((lines[lines.length-1]+" "+w).trim().length>14) lines.push(w); else lines[lines.length-1]=(lines[lines.length-1]+" "+w).trim(); });
    lines.slice(0,2).forEach((ln,j)=>{
      g+=`<text x="${cx}" y="${T+ph+14+j*12}" text-anchor="middle" font-size="10.5" fill="var(--ink2)">${esc(ln)}</text>`;
    });
  });
  g+="</svg>";
  wrap.insertAdjacentHTML("beforeend",g);
  const tip=el("div","tip"); wrap.appendChild(tip);
  wrap.querySelectorAll(".bar").forEach(b=>{
    b.addEventListener("mousemove",ev=>{
      const i=+b.dataset.i;
      tip.innerHTML=`<div class="tt">${esc(spec.cats[i])}</div><div class="tr"><span>${esc(spec.ylab||"value")}</span><b>${fmt(spec.vals[i],spec.yd)}</b></div>`;
      tip.style.display="block";
      const wr=wrap.getBoundingClientRect();
      let lx=ev.clientX-wr.left+14; if(lx+150>wr.width) lx=ev.clientX-wr.left-160;
      tip.style.left=lx+"px"; tip.style.top=(ev.clientY-wr.top+8)+"px";
    });
    b.addEventListener("mouseleave",()=>tip.style.display="none");
  });
  return wrap;
}

function drawGauge(spec){
  const wrap=el("div","chartwrap");
  if(spec.title) wrap.appendChild(el("div","ctitle",esc(spec.title)));
  const W=640,H=96,L=20,R=20,T=30,bh=22;
  const pw=W-L-R;
  const X=v=>L+(Math.min(Math.max(v,spec.min),spec.max)-spec.min)/(spec.max-spec.min)*pw;
  let g=`<svg viewBox="0 0 ${W} ${H}" role="img">`;
  let prev=spec.min;
  spec.zones.forEach(z=>{
    const x=X(prev), x2=X(z.to);
    g+=`<rect x="${x}" y="${T}" width="${Math.max(x2-x-1.5,0)}" height="${bh}" rx="3" fill="${LV_COLORS[z.lv]}" opacity="0.30"/>`;
    g+=`<text x="${(x+x2)/2}" y="${T+bh+16}" text-anchor="middle" font-size="10" fill="var(--ink2)">${esc(z.label)}</text>`;
    g+=`<text x="${x}" y="${T-4}" text-anchor="middle" font-size="9.5" fill="var(--muted)" style="font-variant-numeric:tabular-nums">${prev===spec.min?"":tickFmt(prev)}</text>`;
    prev=z.to;
  });
  const mark=(v,lab,col)=>{
    if(!ok(v)) return;
    const x=X(v);
    g+=`<path d="M${x-7},${T-9} L${x+7},${T-9} L${x},${T+2} Z" fill="${col}" stroke="var(--surface)" stroke-width="1.5"/>`;
    g+=`<text x="${x}" y="${T-13}" text-anchor="middle" font-size="11.5" font-weight="700" fill="var(--ink)">${esc(lab!==undefined?lab+" ":"")}${fmt(v,2)}</text>`;
  };
  mark(spec.value, spec.label, "var(--s1)");
  if(spec.value2!==undefined) mark(spec.value2, spec.label2, "var(--s2)");
  g+="</svg>";
  wrap.insertAdjacentHTML("beforeend",g);
  return wrap;
}

function drawChart(spec){
  if(spec.kind==="bar") return drawBarChart(spec);
  if(spec.kind==="gauge") return drawGauge(spec);
  return drawLineChart(spec);
}

/* =====================================================================
   CALCULATOR CARD RENDERING
   ===================================================================== */
const FLAG_META = {red:["⛔","ALERT"], amber:["⚠","CAUTION"], info:["ℹ","NOTE"], ok:["✓","OK"]};

function inputField(calc, def){
  const f=el("div","field");
  const lbl=el("label",null,esc(def.l));
  lbl.htmlFor=`in-${calc.id}-${def.k}`;
  f.appendChild(lbl);
  const wrapU=el("div","uwrap");
  let inp;
  if(def.t==="sel"){
    inp=document.createElement("select");
    def.opts.forEach(([val,txt])=>{
      const o=document.createElement("option"); o.value=val; o.textContent=txt; inp.appendChild(o);
    });
    inp.value=def.d;
  } else {
    inp=document.createElement("input");
    inp.type="number"; inp.step="any"; inp.inputMode="decimal";
    const dflt = def.dS!==undefined && S[def.dS]!==undefined ? S[def.dS] : def.d;
    if(dflt!==""&&dflt!==undefined) inp.value=dflt;
  }
  inp.id=`in-${calc.id}-${def.k}`;
  const saved=savedInputs[calc.id];
  if(saved && saved[def.k]!==undefined && saved[def.k]!=="") inp.value=saved[def.k];
  wrapU.appendChild(inp);
  if(def.u) wrapU.appendChild(el("span","unit",esc(def.u)));
  f.appendChild(wrapU);
  const vm=el("div","valmsg"); f.appendChild(vm);
  if(def.help) f.appendChild(el("div","help",esc(def.help)));
  if(def.wa){
    const chip=el("button","wa-chip","⇩ analysis");
    chip.type="button"; chip.title="Pull from the shared water analysis";
    chip.addEventListener("click",()=>{
      const raw=WA[def.wa];
      if(raw===undefined||raw===""||raw===null){ vm.textContent="No value in Water Analysis yet"; vm.className="valmsg amber"; return; }
      let val=parseFloat(raw);
      if(def.waf) val=def.waf(val);
      inp.value=+val.toFixed(3);
      inp.dispatchEvent(new Event("input",{bubbles:true}));
    });
    f.appendChild(chip);
  }
  return {field:f, inp, vm};
}

function collectAndValidate(calc, ui){
  const v={};
  let hardFail=false;
  calc.inputs.forEach(def=>{
    const {inp,vm}=ui[def.k];
    if(def.t==="sel"){ v[def.k]=inp.value; return; }
    const raw=inp.value.trim();
    let val=raw===""?NaN:parseFloat(raw);
    inp.classList.remove("softwarn","harderr");
    vm.textContent=""; vm.className="valmsg";
    if(raw!==""&&!isFinite(val)){ val=NaN; }
    if(ok(val)&&def.h&&(val<def.h[0]||val>def.h[1])){
      inp.classList.add("harderr");
      vm.textContent=`Outside ${def.h[0]}-${def.h[1]} ${def.u||""} - check this value`;
      vm.className="valmsg red";
      val=NaN; hardFail=true;
    } else if(ok(val)&&def.s&&(val<def.s[0]||val>def.s[1])){
      inp.classList.add("softwarn");
      vm.textContent=`Unusual (typical ${def.s[0]}-${def.s[1]}) - confirm`;
      vm.className="valmsg amber";
    }
    v[def.k]=val;
  });
  return {v, hardFail};
}

function renderResult(calc, res, target){
  target.innerHTML="";
  if(!res) res={};
  if(res.verdict){
    target.appendChild(el("div",`verdict ${res.verdict.level||"info"}`,esc(res.verdict.msg)));
  }
  if(res.out&&res.out.length){
    const grid=el("div","outs");
    res.out.forEach(o=>{
      const d=el("div","out"+(o.hero?" hero":""));
      let vhtml;
      if(ok(o.v)) vhtml=`<span class="ov">${fmt(o.v,o.d)}</span> <span class="ou">${esc(o.u||"")}</span>${metricNote(o.v,o.u)}`;
      else vhtml=`<span class="ov" style="font-size:.95rem">${o.m?"":"-"}</span>`;
      d.innerHTML=`<div class="ol">${esc(o.l)}</div><div>${vhtml}</div>${o.m?`<div class="om">${o.m}</div>`:""}`;
      grid.appendChild(d);
    });
    target.appendChild(grid);
  }
  (res.tables||[]).forEach(t=>{
    const w=el("div","twrap");
    let h=t.title?`<div class="ctitle" style="padding:0 0 4px;font-size:.8rem;font-weight:700;color:var(--ink2)">${esc(t.title)}</div>`:"";
    h+="<table class='data'><thead><tr>"+t.head.map(x=>`<th>${esc(x)}</th>`).join("")+"</tr></thead><tbody>";
    t.rows.forEach((r,i)=>{
      h+=`<tr${i===t.hl?' class="hl"':''}>`+r.map(c=>{
        if(c&&typeof c==="object"&&c.pill){
          const lv=c.pill, m=FLAG_META[lv==="ok"?"ok":lv]||FLAG_META.info;
          return `<td><span class="pill ${lv}">${m[0]} ${m[1]}</span></td>`;
        }
        return `<td>${esc(c===undefined?"":c)}</td>`;
      }).join("")+"</tr>";
    });
    h+="</tbody></table>";
    w.innerHTML=h;
    target.appendChild(w);
  });
  if(res.flags&&res.flags.length){
    const fl=el("div","flags");
    res.flags.forEach(f=>{
      const m=FLAG_META[f.lv]||FLAG_META.info;
      fl.appendChild(el("div",`flag ${f.lv}`,`<span class="fi">${m[0]} ${m[1]}</span><span>${esc(f.msg)}</span>`));
    });
    target.appendChild(fl);
  }
  if(res.chain&&res.chain.length){
    const cr=el("div","chainrow");
    res.chain.forEach(ch=>{
      const b=el("button",null,"↪ "+esc(ch.label));
      b.addEventListener("click",()=>sendTo(ch.to, ch.set));
      cr.appendChild(b);
    });
    target.appendChild(cr);
  }
  (res.charts||[]).forEach(c=>{ try{ target.appendChild(drawChart(c)); }catch(e){} });
  if(res.work&&res.work.length){
    const w=el("details","work",`<summary>Show your work</summary><div class="wlines">${esc(res.work.join("\n"))}</div>`);
    target.appendChild(w);
  }
  (res.panels||[]).forEach(p=>{
    target.appendChild(el("details","panel",`<summary>${esc(p.title)}</summary><div class="pb">${p.html}</div>`));
  });
  if(calc.notes) target.appendChild(el("div","notes","📝 "+esc(calc.notes)));
}

function buildCalcCard(calc){
  const card=el("details","calc");
  card.id=`card-${calc.id}`;
  const sum=el("summary",null,
    `<div class="srow"><span class="cid">${esc(calc.id)}</span><span class="ct">${esc(calc.title)}</span><button class="star${FAVS.includes(calc.id)?" on":""}" title="Pin to Home" type="button">★</button><span class="caret">▸</span></div><div class="cp">${esc(calc.purpose)}</div>`);
  card.appendChild(sum);
  sum.querySelector(".star").addEventListener("click",e=>{
    e.preventDefault(); e.stopPropagation();
    toggleFav(calc.id);
    e.target.classList.toggle("on", FAVS.includes(calc.id));
  });
  const body=el("div","calcbody");
  const grid=el("div","ingrid");
  const ui={};
  calc.inputs.forEach(def=>{
    if(def.sep) grid.appendChild(el("div","inseph",esc(def.sep)));
    const built=inputField(calc, def);
    ui[def.k]=built;
    grid.appendChild(built.field);
  });
  body.appendChild(grid);
  const result=el("div","result");
  body.appendChild(result);
  const btns=el("div","cardbtns");
  const copyB=el("button",null,"📋 Copy results");
  const resetB=el("button",null,"↺ Reset inputs");
  btns.appendChild(copyB); btns.appendChild(resetB);
  body.appendChild(btns);
  card.appendChild(body);

  let lastRes=null;
  const recompute=()=>{
    const {v}=collectAndValidate(calc, ui);
    let res;
    try{ res=calc.compute(v)||{}; }catch(e){ res={flags:[{lv:"info",msg:"Waiting on valid inputs…"}]}; }
    lastRes=res;
    renderResult(calc,res,result);
    /* persist inputs */
    const savedV={};
    calc.inputs.forEach(def=>{ const val=ui[def.k].inp.value; if(val!=="") savedV[def.k]=val; });
    savedInputs[calc.id]=savedV;
    store.set("wtc_inputs",savedInputs);
  };
  calc._recompute=recompute;
  let deb=null;
  grid.addEventListener("input",()=>{ clearTimeout(deb); deb=setTimeout(recompute,180); });
  card.addEventListener("toggle",()=>{ if(card.open){ recompute(); pushRecent(calc.id); } });
  copyB.addEventListener("click",()=>{
    let txt=`${calc.id} - ${calc.title}\n`;
    calc.inputs.forEach(def=>{
      const val=ui[def.k].inp.value;
      if(val!=="") txt+=`  ${def.l}: ${def.t==="sel"?(def.opts.find(o=>o[0]===val)||["",val])[1]:val} ${def.u||""}\n`;
    });
    if(lastRes){
      if(lastRes.verdict) txt+=`\nVERDICT: ${lastRes.verdict.msg}\n`;
      (lastRes.out||[]).forEach(o=>{ if(ok(o.v)||o.m) txt+=`  ${o.l}: ${ok(o.v)?fmt(o.v,o.d):""} ${o.u||""}${o.m?` (${o.m})`:""}\n`; });
      (lastRes.flags||[]).forEach(f=>txt+=`  [${f.lv.toUpperCase()}] ${f.msg}\n`);
      if(lastRes.work&&lastRes.work.length) txt+=`\nWork:\n  `+lastRes.work.join("\n  ")+"\n";
    }
    (navigator.clipboard?navigator.clipboard.writeText(txt):Promise.reject()).then(
      ()=>{ copyB.textContent="✓ Copied"; setTimeout(()=>copyB.textContent="📋 Copy results",1500); },
      ()=>{ copyB.textContent="Copy failed"; setTimeout(()=>copyB.textContent="📋 Copy results",1500); });
  });
  resetB.addEventListener("click",()=>{
    delete savedInputs[calc.id]; store.set("wtc_inputs",savedInputs);
    calc.inputs.forEach(def=>{
      const inp=ui[def.k].inp;
      if(def.t==="sel") inp.value=def.d;
      else {
        const dflt = def.dS!==undefined && S[def.dS]!==undefined ? S[def.dS] : def.d;
        inp.value=(dflt===""||dflt===undefined)?"":dflt;
      }
    });
    recompute();
  });
  return card;
}

/* =====================================================================
   PAGES
   ===================================================================== */
const MODULES=[["home","🏠 Home"],["analysis","🧪 Water Analysis"],["pt","Pretreatment"],["bl","Boilers"],["ct","Cooling Towers"],["ro","Reverse Osmosis"],["cl","Closed Loops"],["cu","Utilities"],["ref","📚 Reference"],["settings","⚙ Settings"]];

function gotoPage(key){
  document.querySelectorAll("nav#nav button").forEach(b=>b.classList.toggle("active",b.dataset.p===key));
  document.querySelectorAll("section[data-page]").forEach(s=>s.classList.toggle("active",s.dataset.page===key));
  store.set("wtc_page",key);
  if(key==="home" && window.renderHomeDynamic) window.renderHomeDynamic();
  window.scrollTo({top:0});
}

function buildNav(){
  const nav=$("#nav");
  MODULES.forEach(([key,label])=>{
    const n=CALCS.filter(c=>c.mod===key).length;
    const b=el("button",null,esc(label)+(n?` <span class="n">${n}</span>`:""));
    b.dataset.p=key;
    b.addEventListener("click",()=>gotoPage(key));
    nav.appendChild(b);
  });
  document.querySelectorAll("[data-goto]").forEach(a=>{
    a.addEventListener("click",e=>{ e.preventDefault(); gotoPage(a.dataset.goto); });
  });
}

function buildModulePages(){
  ["pt","bl","ct","ro","cl","cu"].forEach(mod=>{
    const wrap=$(`#cards-${mod}`);
    const ctl=el("div","modctl");
    const ex=el("button",null,"⊞ Expand all"), co=el("button",null,"⊟ Collapse all");
    ex.addEventListener("click",()=>wrap.querySelectorAll("details.calc").forEach(d=>d.open=true));
    co.addEventListener("click",()=>wrap.querySelectorAll("details.calc").forEach(d=>d.open=false));
    ctl.appendChild(ex); ctl.appendChild(co);
    wrap.parentElement.insertBefore(ctl, wrap);
    CALCS.filter(c=>c.mod===mod).forEach((c,i)=>{
      const card=buildCalcCard(c);
      if(i===0) card.open=true;
      wrap.appendChild(card);
    });
  });
}

function buildHome(){
  const stats=$("#homestats");
  const mods=[["pt","Pretreatment"],["bl","Boilers"],["ct","Cooling towers"],["ro","Reverse osmosis"],["cl","Closed loops"],["cu","Utilities"]];
  stats.appendChild(el("div","stat",`<div class="sv">${CALCS.length}</div><div class="sl">calculators</div>`));
  const refStat=el("div","stat",`<div class="sv" id="refcount">-</div><div class="sl">reference tables</div>`);
  refStat.style.cursor="pointer"; refStat.addEventListener("click",()=>gotoPage("ref"));
  stats.appendChild(refStat);
  mods.forEach(([m,l])=>{
    const st=el("div","stat",`<div class="sv">${CALCS.filter(c=>c.mod===m).length}</div><div class="sl">${l}</div>`);
    st.style.cursor="pointer";
    st.addEventListener("click",()=>gotoPage(m));
    stats.appendChild(st);
  });
  /* pinned + recent panel */
  const dyn=el("div","homecard"); dyn.id="homedyn";
  const grid=document.querySelector(".homegrid");
  grid.insertBefore(dyn, grid.firstChild);
  window.renderHomeDynamic=()=>{
    let h="<h3>★ Your calculators</h3>";
    if(FAVS.length){
      h+="<div class='chiprow'>"+FAVS.map(id=>{
        const c=CALCS.find(x=>x.id===id); if(!c) return "";
        return `<button class="chip" data-open="${id}" title="${esc(c.title)}">★ ${id}</button>`;
      }).join("")+"</div>";
    } else h+="<p>Pin any calculator with the ★ on its header and it shows up here.</p>";
    if(RECENT.length){
      h+="<h3 style='margin-top:10px'>🕒 Recently used</h3><div class='chiprow'>"+RECENT.map(id=>{
        const c=CALCS.find(x=>x.id===id); if(!c) return "";
        return `<button class="chip" data-open="${id}" title="${esc(c.title)}">${id}</button>`;
      }).join("")+"</div>";
    }
    dyn.innerHTML=h;
    dyn.querySelectorAll("[data-open]").forEach(b=>b.addEventListener("click",()=>openCalc(b.dataset.open)));
  };
  renderHomeDynamic();
  /* data & backup card */
  const BACKUP_KEYS=["wtc_settings","wtc_wa","wtc_inputs","wtc_favs","wtc_recent","wtc_metric","wtc_theme","wtc_page"];
  const dataCard=el("div","homecard");
  dataCard.innerHTML="<h3>🧹 Data & backup</h3><p>Everything lives in this browser only. Reset what you need, or back it all up to a file (e.g. before switching phones).</p>";
  const btnRow=el("div","chiprow");
  const mkBtn=(label, fn, danger)=>{
    const b=el("button","chip"+(danger?" danger":""), label);
    b.addEventListener("click", fn);
    btnRow.appendChild(b);
  };
  mkBtn("↺ Reset all calculator inputs", ()=>{
    if(!confirm("Clear every calculator's saved inputs? Water analysis and settings are kept.")) return;
    localStorage.removeItem("wtc_inputs"); location.reload();
  }, true);
  mkBtn("Clear water analysis", ()=>{
    if(!confirm("Clear the shared water analysis?")) return;
    localStorage.removeItem("wtc_wa"); location.reload();
  }, true);
  mkBtn("Reset settings to defaults", ()=>{
    if(!confirm("Reset all Settings (house constants, limits, costs) to defaults?")) return;
    localStorage.removeItem("wtc_settings"); location.reload();
  }, true);
  mkBtn("⚠ Erase everything", ()=>{
    if(!confirm("Erase ALL saved data - inputs, water analysis, settings, pins? This cannot be undone.")) return;
    BACKUP_KEYS.forEach(k=>localStorage.removeItem(k)); location.reload();
  }, true);
  mkBtn("⬇ Export backup", ()=>{
    const data={};
    BACKUP_KEYS.forEach(k=>{ const val=localStorage.getItem(k); if(val!==null) data[k]=JSON.parse(val); });
    const blob=new Blob([JSON.stringify(data,null,1)],{type:"application/json"});
    const a=document.createElement("a");
    a.href=URL.createObjectURL(blob);
    a.download="water-calc-backup-"+new Date().toISOString().slice(0,10)+".json";
    a.click(); URL.revokeObjectURL(a.href);
  });
  const fileIn=document.createElement("input");
  fileIn.type="file"; fileIn.accept=".json,application/json"; fileIn.style.display="none";
  fileIn.addEventListener("change",()=>{
    const f=fileIn.files[0]; if(!f) return;
    const rd=new FileReader();
    rd.onload=()=>{
      try{
        const data=JSON.parse(rd.result);
        if(!confirm("Restore this backup? It overwrites current data.")) return;
        BACKUP_KEYS.forEach(k=>{ if(k in data) localStorage.setItem(k, JSON.stringify(data[k])); });
        location.reload();
      }catch(e){ alert("That file doesn't look like a valid backup."); }
    };
    rd.readAsText(f);
  });
  mkBtn("⬆ Restore backup", ()=>fileIn.click());
  dataCard.appendChild(btnRow); dataCard.appendChild(fileIn);
  grid.appendChild(dataCard);
  const links=[["BL-05","Blowdown savings - the money calc"],["CT-03","Tower water balance"],["CT-10","LSI / RSI / PSI dashboard"],["CU-01","Chemical feed & drawdown"],["PT-04","Softener sizing"],["RO-04","RO normalization"],["BL-04","Max boiler cycles"],["CL-07","Closed-loop leak detection"]];
  const ul=$("#quicklinks");
  links.forEach(([id,txt])=>{
    const li=el("li",null,`<a href="#" data-open="${id}"><b>${id}</b> - ${esc(txt)}</a>`);
    ul.appendChild(li);
  });
  document.querySelectorAll("[data-open]").forEach(a=>{
    a.addEventListener("click",e=>{ e.preventDefault(); openCalc(a.dataset.open); });
  });
}

function openCalc(id){
  const calc=CALCS.find(c=>c.id===id);
  if(!calc) return;
  gotoPage(calc.mod);
  const card=$(`#card-${CSS.escape(id)}`);
  if(card){ card.open=true; setTimeout(()=>card.scrollIntoView({behavior:"smooth",block:"start"}),60); }
}

function buildWA(){
  const grid=$("#wagrid");
  let lastGroup=null;
  WA_FIELDS.forEach(fdef=>{
    if(fdef.g && fdef.g!==lastGroup){
      grid.appendChild(el("div","inseph",esc(fdef.g)));
      lastGroup=fdef.g;
    }
    const f=el("div","field");
    f.innerHTML=`<label>${esc(fdef.l)}</label>`;
    const wrapU=el("div","uwrap");
    const inp=document.createElement("input");
    inp.type="number"; inp.step="any"; inp.inputMode="decimal";
    if(WA[fdef.k]!==undefined&&WA[fdef.k]!==null&&WA[fdef.k]!=="") inp.value=WA[fdef.k];
    wrapU.appendChild(inp);
    if(fdef.u) wrapU.appendChild(el("span","unit",esc(fdef.u)));
    f.appendChild(wrapU);
    grid.appendChild(f);
    inp.addEventListener("input",()=>{
      const val=inp.value.trim();
      if(val==="") delete WA[fdef.k]; else WA[fdef.k]=parseFloat(val);
      store.set("wtc_wa",WA);
      renderWADerived();
    });
  });
  $("#waClear").addEventListener("click",()=>{
    Object.keys(WA).forEach(k=>delete WA[k]);
    store.set("wtc_wa",WA);
    grid.querySelectorAll("input").forEach(i=>i.value="");
    renderWADerived();
  });
  renderWADerived();
}

function renderWADerived(){
  const d=$("#waderived");
  const n=Object.keys(WA).filter(k=>ok(WA[k])).length;
  let h=`<h3>Derived values</h3><div class="sethelp">${n} field${n===1?"":"s"} entered - calculators with a “⇩ analysis” chip can pull these.</div>`;
  const rows=[];
  if(ok(WA.th)) rows.push(["Total hardness", `${fmt(WA.th/K.GPG,2)} gpg · ${fmt(WA.th/K.CACO3_EQ,2)} meq/L`]);
  if(ok(WA.cond)&&!ok(WA.tds)) rows.push(["TDS estimate", `${fmt(WA.cond*S.tdsK,0)} ppm (K=${S.tdsK})`]);
  if(ok(WA.cah)&&ok(WA.mgh)&&!ok(WA.th)) rows.push(["Total hardness (Ca+Mg)", `${fmt(WA.cah+WA.mgh,0)} ppm CaCO₃`]);
  if(ok(WA.th)&&ok(WA.cah)&&WA.cah>WA.th) rows.push(["⚠ Check", "Calcium exceeds total hardness - retest"]);
  if(ok(WA.ph)&&ok(WA.cah)&&ok(WA.malk)&&(ok(WA.tds)||ok(WA.cond))){
    const tds=ok(WA.tds)?WA.tds:WA.cond*S.tdsK;
    const r=lsiCalc(WA.ph,tds,WA.cah,WA.malk,ok(WA.temp)?WA.temp:77);
    if(r) rows.push(["LSI (at entered/assumed temp)", fmt(r.lsi,2)+" - see CT-06 for the full read"]);
  }
  if(rows.length){
    h+="<div class='twrap'><table class='data'><tbody>"+rows.map(r=>`<tr><td>${esc(r[0])}</td><td>${esc(r[1])}</td></tr>`).join("")+"</tbody></table></div>";
  }
  d.innerHTML=h;
}

function buildSettings(){
  const body=$("#setbody");
  const groups={};
  SETTINGS_DEF.forEach(sd=>{ (groups[sd.g]=groups[sd.g]||[]).push(sd); });
  Object.entries(groups).forEach(([g,defs])=>{
    const box=el("div","setgroup",`<h3>${esc(g)}</h3>`);
    const grid=el("div","wagrid");
    defs.forEach(sd=>{
      const f=el("div","field");
      f.innerHTML=`<label>${esc(sd.l)}</label>`;
      const inp=document.createElement("input");
      inp.type="number"; inp.step="any"; inp.value=S[sd.k];
      f.appendChild(inp);
      if(sd.help) f.appendChild(el("div","help",esc(sd.help)));
      grid.appendChild(f);
      inp.addEventListener("input",()=>{
        const v=parseFloat(inp.value);
        if(isFinite(v)){ S[sd.k]=v; store.set("wtc_settings",S); recomputeOpen(); }
      });
    });
    box.appendChild(grid);
    body.appendChild(box);
  });
  const rb=el("button","hbtn","↺ Reset all settings to defaults");
  rb.addEventListener("click",()=>{
    SETTINGS_DEF.forEach(sd=>S[sd.k]=sd.d);
    store.set("wtc_settings",S);
    body.innerHTML=""; buildSettings(); recomputeOpen();
  });
  body.appendChild(rb);
}

function recomputeOpen(){
  CALCS.forEach(c=>{
    const card=$(`#card-${CSS.escape(c.id)}`);
    if(card&&card.open&&c._recompute) c._recompute();
  });
}

/* ---------------- reference page ---------------- */
function refTable(title, head, rows, note){
  let h=`<div class="setgroup"><h3>${esc(title)}</h3>`;
  if(note) h+=`<div class="sethelp">${note}</div>`;
  h+="<div class='twrap'><table class='data'><thead><tr>"+head.map(x=>`<th>${esc(x)}</th>`).join("")+"</tr></thead><tbody>";
  rows.forEach(r=>{ h+="<tr>"+r.map(c=>`<td>${esc(c)}</td>`).join("")+"</tr>"; });
  h+="</tbody></table></div></div>";
  return h;
}
function buildReference(){
  const b=$("#refbody");
  let h="";
  h+=refTable("Typical operating benchmarks - sanity-check any site against these", ["Metric","Typical / target","Note"],
    [["Cooling tower COC","3-6","above ~6 the water savings flatten out (see CT-03 curve)"],
     ["Tower approach","5-10 °F good · 10-15 typical design","rising approach at constant load = fill fouling"],
     ["Tower drift","0.001-0.005% of recirc","modern eliminators; >0.02% inspect"],
     ["Boiler COC (LP, softened makeup)","10-50","binding limit from BL-04"],
     ["Boiler blowdown","2-10% of steam",">10% is money going down the drain (BL-05)"],
     ["Condensate return","60-90% for heating plants","each point is worth real money (BL-07)"],
     ["DA outlet dissolved O₂","0.005-0.007 ppm","pressurized DA; atmospheric 0.5-1.0"],
     ["Soft water hardness","< 1 ppm ideal","> 17 ppm (1 gpg) = softener failing (PT-07)"],
     ["Softener salt efficiency","2,800-3,300 gr/lb @ 6-8 lb/ft³","theoretical max 5,990"],
     ["RO recovery (brackish)","70-80%","check concentrate scaling above 80% (RO-06)"],
     ["RO flux (brackish)","10-18 gfd by feed source","RO-02 has the full table"],
     ["SDI₁₅ at RO feed","< 3 comfortable · < 5 warranty","RO-09"],
     ["Closed loop water loss","≈ 0 (tight) · < 0.1%/day","> 0.5%/day = find the leak (CL-07)"],
     ["Steam purity","< 1 ppm TDS","carryover < 0.1% (BL-13)"]]);
  h+=refTable("ASME/ABMA suggested limits - firetube boilers, 0-300 psig", ["Parameter","Suggested limit"], ASME_FT,
    "Suggested consensus values (ASME CRTD Vol. 34), assuming a functioning deaerator - not code. Note: total alkalinity above ~10% of specific conductance can cause foaming; in that case alkalinity should override conductance as the blowdown control.");
  h+=refTable("ASME/ABMA - watertube boilers (no superheater)", ["Drum pressure","Silica (ppm SiO₂)","Total alk (ppm CaCO₃)","Conductance (µS/cm)"],
    ASME_WT.map(r=>[r[0],"< "+r[1],"< "+r[2],"< "+r[3]]));
  h+=refTable("ASME/ABMA - watertube WITH superheater / turbine (indicative)", ["Pressure band (psig)","Silica ≤","Total alkalinity <"],
    ASME_SH.map(r=>[`${r[0]}-${r[1]}`, r[2], r[3]===null?"not specified":r[3]]));
  h+=refTable("Saturated steam table", ["psig","Sat. temp (°F)","h_f (BTU/lb)","h_fg (BTU/lb)","h_g (BTU/lb)"],
    STEAM.map(r=>r.map(x=>fmt(x,0))), "Interpolate linearly between rows - the calculators do this automatically.");
  h+=refTable("Ion → as-CaCO₃ conversion factors", ["Ion","× to as-CaCO₃","× back to as-ion"],
    IONS.map(i=>[i.n, fmt(i.f,3), fmt(1/i.f,3)]), "ppm as CaCO₃ = ppm as ion × (50.04 ÷ equivalent weight)");
  h+=refTable("Conductivity → TDS factors", ["Water type","K (typical)"],
    [["RO permeate / very low TDS","0.50"],["Municipal / general purpose","0.65 (default)"],["Softened, high-alkalinity","0.70"],["Boiler water, high alkalinity","0.60-0.70"],["Cooling tower, cycled up","0.65-0.70"]]);
  h+=refTable("SAC resin capacity vs salt dose (8% crosslink, Na form)", ["Salt (lb/ft³)","Capacity (kgr/ft³)","Salt efficiency (gr/lb)"],
    RESIN_CAP.map(r=>[r[0], r[1], fmt(r[1]*1000/r[0],0)]), "Theoretical max 5,990 gr/lb. Replace with the actual resin data sheet when known.");
  h+=refTable("Softener backwash rate vs temperature (~50% bed expansion)", ["Water temp (°F)","Backwash (gpm/ft²)"], BACKWASH.map(r=>[r[0],r[1]]));
  h+=refTable("Chloride dealkalizer capacity vs alkalinity fraction", ["Alk ÷ total anions","Salt only (gr/ft³)","Salt + caustic (gr/ft³)"],
    DEALK_SALT.map((r,i)=>[fmt(r[0],2), fmt(r[1],0), fmt(DEALK_CAUSTIC[i][1],0)]));
  h+=refTable("Filter media design rates", ["Media","Service (gpm/ft²)","Backwash (gpm/ft²)","Bed depth"],
    MEDIA.map(m=>[m.n, `${m.lo}-${m.hi} (${m.pk} peak)`, m.k.startsWith("c")?"8-12":"12-15", m.depth]));
  h+=refTable("Oxidant demand for iron & manganese (mg per mg metal)", ["Oxidant","per mg Fe²⁺","per mg Mn²⁺"],
    OXIDANTS.map(o=>[o.n, o.fe, o.mn]));
  h+=refTable("Oxygen solubility vs temperature (air-saturated, 0 psig)", ["Temp (°F)","DO (ppm)"], DO_SAT.map(r=>[r[0],r[1]]));
  h+=refTable("Oxygen scavengers", ["Product","Stoich (ppm/ppm O₂)","Practical","Typical residual"],
    SCAVENGERS.map(s=>[s.n,s.stoich,s.prac,s.resid]));
  h+=refTable("Neutralizing amine distribution ratios", ["Amine","DR","Best for"], AMINE_DR,
    "Use product-specific neutralizing values from the PDS - blends vary widely.");
  h+=refTable("Condensate pH vs CO₂ (untreated)", ["CO₂ (ppm)","approx. pH"], CO2_PH.map(r=>[r[0],r[1]]));
  h+=refTable("Glycol freeze & burst points (vol %)", ["%","EG freeze (°F)","EG burst (°F)","PG freeze (°F)","PG burst (°F)"],
    [10,20,30,35,40,45,50,55,60].map(p=>[p, fmt(lint(EG_FREEZE,p),0), fmt(lint(EG_BURST,p),0), fmt(lint(PG_FREEZE,p),0), fmt(lint(PG_BURST,p),0)]),
    "Freeze = slush onset; burst = pipe-rupture temperature. Non-circulating systems can be designed to the burst point with far less glycol.");
  h+=refTable("Glycol property corrections (~40 °F)", ["Vol %","EG SG·Cp","EG flow ×","EG head ×","PG SG·Cp","PG flow ×","PG head ×"],
    [20,30,40,50].map(p=>[p+"%",
      fmt(glyProp("eg",p,"sg")*glyProp("eg",p,"cp"),3), fmt(glyProp("eg",p,"fm"),2), fmt(glyProp("eg",p,"dpm"),2),
      fmt(glyProp("pg",p,"sg")*glyProp("pg",p,"cp"),3), fmt(glyProp("pg",p,"fm"),2), fmt(glyProp("pg",p,"dpm"),2)]));
  h+=refTable("Pipe volumes (Sch 40 steel + PEX)", ["Nominal size","ID (in)","gal/ft","gal/100 ft"],
    PIPES.map(p=>[p[0], fmt(p[1],3), fmt(p[1]*p[1]*0.0408,4), fmt(p[1]*p[1]*4.08,1)]),
    "gal/ft = ID² × 0.0408");
  h+=refTable("Common chemical densities (lb/gal)", ["Chemical","Density"], CHEM_DENS.map(r=>[r[0],r[1]]),
    "Enter actual densities from the product data sheet in each calculator.");
  h+=refTable("Silica solubility (amorphous)", ["Temp (°C)","Solubility (ppm SiO₂)"], SILICA_SOL.map(r=>[r[0],r[1]]),
    "Rises sharply above pH 8.5. Dispersants extend practical limits to ~200-300 ppm.");
  h+=refTable("Coupon metal densities", ["Metal","Density (g/cm³)"], METALS.map(m=>[m.n,m.d]));
  b.innerHTML=h;
  /* reference charts */
  const chartsBox=el("div","setgroup","<h3>Reference curves</h3>");
  chartsBox.appendChild(drawLineChart({title:"Saturation temperature vs boiler pressure", xlab:"Pressure (psig)", ylab:"Saturation temp (°F)",
    series:[{name:"Sat. temp", pts:STEAM.map(r=>[r[0],r[1]])}], xd:0, yd:0}));
  chartsBox.appendChild(drawLineChart({title:"O₂ solubility vs temperature", xlab:"Temperature (°F)", ylab:"DO (ppm)",
    series:[{name:"DO", pts:DO_SAT}], xd:0, yd:1}));
  chartsBox.appendChild(drawLineChart({title:"Glycol freeze points", xlab:"Concentration (vol %)", ylab:"Freeze point (°F)",
    series:[{name:"Ethylene glycol", pts:EG_FREEZE},{name:"Propylene glycol", pts:PG_FREEZE}], xd:0, yd:0}));
  chartsBox.appendChild(drawLineChart({title:"RO temperature correction factor", xlab:"Temperature (°F)", ylab:"TCF",
    series:[{name:"TCF (2640)", pts:rng(41,95,36).map(t=>[t,tcf(F2C(t))])}], xd:0, yd:2}));
  chartsBox.appendChild(drawLineChart({title:"Blowdown vs cycles - why the first few cycles matter most", xlab:"Cycles of concentration", ylab:"Blowdown, % of steam",
    series:[{name:"Blowdown %", pts:rng(2,20,40).map(c=>[c,100/(c-1)])}], xd:1, yd:0}));
  b.appendChild(chartsBox);
  const rc=$("#refcount"); if(rc) rc.textContent=b.querySelectorAll("table").length;
}

/* ---------------- search ---------------- */
function buildSearch(){
  const box=$("#searchbox"), out=$("#searchresults");
  const idx=CALCS.map(c=>({id:c.id, t:c.title, p:c.purpose, mod:c.mod,
    hay:(c.id+" "+c.title+" "+c.purpose).toLowerCase()}));
  const modName={pt:"Pretreatment",bl:"Boilers",ct:"Cooling Towers",ro:"Reverse Osmosis",cl:"Closed Loops",cu:"Utilities"};
  box.addEventListener("input",()=>{
    const q=box.value.trim().toLowerCase();
    if(q.length<2){ out.style.display="none"; return; }
    const hits=idx.filter(x=>x.hay.includes(q)).slice(0,12);
    out.innerHTML=hits.length? hits.map(x=>`<div class="sr" data-id="${x.id}"><b>${x.id}</b> ${esc(x.t)}<div class="m">${modName[x.mod]}</div></div>`).join("")
      : "<div class='sr'>No matches</div>";
    out.style.display="block";
    out.querySelectorAll("[data-id]").forEach(d=>d.addEventListener("click",()=>{
      out.style.display="none"; box.value="";
      openCalc(d.dataset.id);
    }));
  });
  document.addEventListener("click",e=>{ if(!out.contains(e.target)&&e.target!==box) out.style.display="none"; });
}

/* ---------------- toggles ---------------- */
function buildToggles(){
  const themeB=$("#themeToggle");
  const savedTheme=store.get("wtc_theme",null);
  if(savedTheme) document.documentElement.dataset.theme=savedTheme;
  themeB.addEventListener("click",()=>{
    const cur=document.documentElement.dataset.theme ||
      (window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light");
    const next=cur==="dark"?"light":"dark";
    document.documentElement.dataset.theme=next;
    store.set("wtc_theme",next);
  });
  const mB=$("#unitToggle");
  const setM=()=>{ mB.textContent=`Metric: ${metricOn?"on":"off"}`; mB.classList.toggle("on",metricOn); };
  setM();
  mB.addEventListener("click",()=>{ metricOn=!metricOn; store.set("wtc_metric",metricOn); setM(); recomputeOpen(); });
}

/* ---------------- boot ---------------- */
window.addEventListener("beforeprint",()=>{
  document.querySelectorAll("section.active details").forEach(d=>d.open=true);
});
document.addEventListener("keydown",e=>{
  if(e.key==="/" && !/INPUT|SELECT|TEXTAREA/.test(document.activeElement.tagName)){
    e.preventDefault(); $("#searchbox").focus();
  }
});
document.addEventListener("DOMContentLoaded",()=>{
  buildNav();
  buildModulePages();
  buildHome();
  buildWA();
  buildSettings();
  buildReference();
  buildSearch();
  buildToggles();
  gotoPage(store.get("wtc_page","home"));
});
</script>
</body>
</html>
